<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="36.00" TargetName="WW" TargetType="Controller" ContainsContext="false" Owner="LocalAdmin" ExportDate="Tue Jan 20 21:16:07 2026" ExportOptions="NoRawData L5KData DecoratedData ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Target" Name="WW" ProcessorType="1769-L33ER" MajorRev="36" MinorRev="12" TimeSlice="10" ShareUnusedTimeSlice="1" PowerLossProgram="FirstCycle" ProjectCreationDate="Sat Oct 12 06:55:47 2019" LastModifiedDate="Tue Jan 20 15:33:23 2026" SFCExecutionControl="CurrentActive"
 SFCRestartPosition="MostRecent" SFCLastScan="DontScan" CommPath="AB_ETHIP-1\192.168.1.8" ProjectSN="16#70ad_bc80" MatchProjectToController="false" CanUseRPIFromProducer="false" InhibitAutomaticFirmwareUpdate="0" PassThroughConfiguration="EnabledWithAppend" DownloadProjectDocumentationAndExtendedProperties="true" DownloadProjectCustomProperties="true" ReportMinorOverflow="false"
>
<Description>
<![CDATA[Weavers Way PS]]>
</Description>
<RedundancyInfo Enabled="false" KeepTestEditsOnSwitchOver="false" IOMemoryPadPercentage="90" DataTablePadPercentage="50"/>
<Security Code="0" ChangesToDetect="16#ffff_ffff_ffff_ffff"/>
<SafetyInfo/>
<DataTypes>
<DataType Name="CCI_Logged_Data" Family="NoFamily" Class="User">
<Members>
<Member Name="Min" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Max" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[also used for number of starts with motors]]>
</Description>
</Member>
<Member Name="Tot" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Acc_T" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Avg" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="MinT_min" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[minute at min value]]>
</Description>
</Member>
<Member Name="MaxT_min" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[minute at max value]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZCCI_Data_R7" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Valid" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZCCI_Data_R7" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[also used for last status for motor report]]>
</Description>
</Member>
<Member Name="MaxT_Hour" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Hour at max value]]>
</Description>
</Member>
<Member Name="MinT_Hour" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Hour at min value]]>
</Description>
</Member>
<Member Name="NofStart" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of start for motor]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="CCI_Logged_DateTime" Family="NoFamily" Class="User">
<Members>
<Member Name="Year" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Month" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Day" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Hour" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Minute" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Second" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="CCI_Logged_Report_Array" Family="NoFamily" Class="User">
<Members>
<Member Name="Data" DataType="CCI_Logged_Data" Dimension="10" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Time" DataType="CCI_Logged_DateTime" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="CCI_PLC_FAULT" Family="NoFamily" Class="User">
<Members>
<Member Name="T_low" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="T_high" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="type" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="code" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="info" DataType="DINT" Dimension="8" Radix="Hex" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="PLC_Comm" Family="NoFamily" Class="User">
<Members>
<Member Name="FLOAT" DataType="REAL" Dimension="10" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="INTEGER" DataType="DINT" Dimension="10" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="BOOLEAN" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
</DataTypes>
<Modules>
<Module Name="Local" CatalogNumber="1769-L33ER" Vendor="1" ProductType="14" ProductCode="107" Major="36" Minor="12" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="ExactMatch"/>
<Ports>
<Port Id="1" Address="0" Type="Compact" Upstream="false">
<Bus Size="17"/>
</Port>
<Port Id="2" Type="Ethernet" Upstream="false">
<Bus/>
</Port>
</Ports>
</Module>
<Module Name="DI1" CatalogNumber="1769-IQ16/A" Vendor="1" ProductType="7" ProductCode="67" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="1" Type="Compact" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="4">
<Data Format="L5K">
<![CDATA[[8,102,1]]]>
</Data>
</ConfigData>
<Connections>
<Connection Name="Input" RPI="60000" Type="Input" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="false">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:1769_DI16:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Data" DataType="INT" Radix="Binary" Value="2#1110_0000_0000_0010"/>
</Structure>
</Data>
</InputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><ConfigID>250</ConfigID><CatNum>1769-IQ16</CatNum></public>
</ExtendedProperties>
</Module>
<Module Name="DI2" CatalogNumber="1769-IQ16/A" Vendor="1" ProductType="7" ProductCode="67" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="2" Type="Compact" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="4">
<Data Format="L5K">
<![CDATA[[8,102,1]]]>
</Data>
</ConfigData>
<Connections>
<Connection Name="Input" RPI="60000" Type="Input" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="false">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:1769_DI16:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Data" DataType="INT" Radix="Binary" Value="2#0011_0100_0110_1110"/>
</Structure>
</Data>
</InputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><ConfigID>250</ConfigID><CatNum>1769-IQ16</CatNum></public>
</ExtendedProperties>
</Module>
<Module Name="DI3" CatalogNumber="1769-IQ16/A" Vendor="1" ProductType="7" ProductCode="67" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="3" Type="Compact" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="4">
<Data Format="L5K">
<![CDATA[[8,102,1]]]>
</Data>
</ConfigData>
<Connections>
<Connection Name="Input" RPI="60000" Type="Input" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="false">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:1769_DI16:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Data" DataType="INT" Radix="Binary" Value="2#0000_0000_0101_1010"/>
</Structure>
</Data>
</InputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><ConfigID>250</ConfigID><CatNum>1769-IQ16</CatNum></public>
</ExtendedProperties>
</Module>
<Module Name="DI4" CatalogNumber="1769-IQ16/A" Vendor="1" ProductType="7" ProductCode="67" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="4" Type="Compact" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="4">
<Data Format="L5K">
<![CDATA[[8,102,1]]]>
</Data>
</ConfigData>
<Connections>
<Connection Name="Input" RPI="60000" Type="Input" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="false">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:1769_DI16:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Data" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</Structure>
</Data>
</InputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><ConfigID>250</ConfigID><CatNum>1769-IQ16</CatNum></public>
</ExtendedProperties>
</Module>
<Module Name="DO1" CatalogNumber="1769-OW16/A" Vendor="1" ProductType="7" ProductCode="85" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="5" Type="Compact" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigTag ConfigSize="14" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[18,102,1,0,0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:1769_DO16:C:0">
<DataValueMember Name="Config" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="ProgToFaultEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgMode" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="ProgValue" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="FaultMode" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="FaultValue" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</Structure>
</Data>
</ConfigTag>
<Connections>
<Connection Name="Output" RPI="60000" Type="Output" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="false">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:1769_DO16:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="ReadBack" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:1769_DO16:O:0">
<DataValueMember Name="Data" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><ConfigID>150</ConfigID><CatNum>1769-OW16</CatNum></public>
</ExtendedProperties>
</Module>
<Module Name="AI1" CatalogNumber="1769-IF8/A" Vendor="1" ProductType="10" ProductCode="38" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="6" Type="Compact" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigTag ConfigSize="104" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[108,102,1,100,0,0,-128,3,1,0,0,0,0,0,-128,3,1,0,0,0,0,0,-128,3,1,0,0,0,0,0,-128,3,1,0,0,0,0,0,-128,3,1,0,0,0,0,0,-128,3,1,0,0,0,0,0,-128
		,3,1,0,0,0,0,0,-128,3,1,0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:1769_IF8:C:0">
<DataValueMember Name="RTSInterval" DataType="INT" Radix="Decimal" Value="100"/>
<DataValueMember Name="RTSEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch0AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch0Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch0DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch0HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch0LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch0AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch1DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch1HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch2Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch2DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch2HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch3Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch3DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch3HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch4Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch4AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch4Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch4DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch4HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch4LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch4AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch5Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch5AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch5Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch5DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch5HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch5LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch5AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch6Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch6AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch6Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch6DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch6HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch6LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch6AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch7Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch7AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch7Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch7DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch7HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch7LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch7AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</ConfigTag>
<Connections>
<Connection Name="Output" RPI="100000" Type="Output" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="false">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:1769_IF8:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Ch0Data" DataType="INT" Radix="Decimal" Value="4009"/>
<DataValueMember Name="Ch1Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="Ch2Data" DataType="INT" Radix="Decimal" Value="13247"/>
<DataValueMember Name="Ch3Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="Ch4Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="Ch5Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="Ch6Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="Ch7Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="RealTimeSample" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CombinedStatus" DataType="SINT" Radix="Binary" Value="2#1111_1010"/>
<DataValueMember Name="Ch0Status" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch2Status" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch4Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch5Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch6Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch7Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch0_1Status" DataType="SINT" Radix="Binary" Value="2#0010_0000"/>
<DataValueMember Name="Ch0OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0UnderRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2_3Status" DataType="SINT" Radix="Binary" Value="2#0010_0000"/>
<DataValueMember Name="Ch2OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2UnderRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch3HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4_5Status" DataType="SINT" Radix="Binary" Value="2#0010_0010"/>
<DataValueMember Name="Ch4OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch4HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch5HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6_7Status" DataType="SINT" Radix="Binary" Value="2#0010_0010"/>
<DataValueMember Name="Ch6OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch6HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch7HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7LAlarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:1769_IF8:O:0">
<DataValueMember Name="AlarmUnlatch" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Ch0HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7LAlarmUnlatch" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><ConfigID>300</ConfigID><CatNum>1769-IF8</CatNum></public>
</ExtendedProperties>
</Module>
<Module Name="AI2" CatalogNumber="1769-IF8/A" Vendor="1" ProductType="10" ProductCode="38" Major="2" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="7" Type="Compact" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigTag ConfigSize="104" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[108,102,1,100,0,0,-128,3,1,0,0,0,0,0,-128,3,1,0,0,0,0,0,-128,3,1,0,0,0,0,0,-128,3,1,0,0,0,0,0,-128,3,1,0,0,0,0,0,-128,3,1,0,0,0,0,0,-128
		,3,1,0,0,0,0,0,-128,3,1,0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:1769_IF8:C:0">
<DataValueMember Name="RTSInterval" DataType="INT" Radix="Decimal" Value="100"/>
<DataValueMember Name="RTSEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch0AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch0Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch0DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch0HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch0LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch0AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch1DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch1HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch2Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch2DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch2HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch3Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch3DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch3HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch4Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch4AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch4Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch4DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch4HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch4LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch4AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch5Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch5AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch5Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch5DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch5HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch5LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch5AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch6Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch6AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch6Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch6DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch6HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch6LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch6AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch7Filter" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch7AlarmInterruptEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7AlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7AlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7En" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch7Range" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch7DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch7HAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch7LAlarmLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch7AlarmDeadband" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</ConfigTag>
<Connections>
<Connection Name="Output" RPI="100000" Type="Output" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="false">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:1769_IF8:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Ch0Data" DataType="INT" Radix="Decimal" Value="4001"/>
<DataValueMember Name="Ch1Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="Ch2Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="Ch3Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="Ch4Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="Ch5Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="Ch6Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="Ch7Data" DataType="INT" Radix="Decimal" Value="3200"/>
<DataValueMember Name="RealTimeSample" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CombinedStatus" DataType="SINT" Radix="Binary" Value="2#1111_1110"/>
<DataValueMember Name="Ch0Status" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch2Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch3Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch4Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch5Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch6Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch7Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch0_1Status" DataType="SINT" Radix="Binary" Value="2#0010_0000"/>
<DataValueMember Name="Ch0OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0UnderRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2_3Status" DataType="SINT" Radix="Binary" Value="2#0010_0010"/>
<DataValueMember Name="Ch2OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch2HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch3HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4_5Status" DataType="SINT" Radix="Binary" Value="2#0010_0010"/>
<DataValueMember Name="Ch4OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch4HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch5HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6_7Status" DataType="SINT" Radix="Binary" Value="2#0010_0010"/>
<DataValueMember Name="Ch6OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch6HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7UnderRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch7HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7LAlarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:1769_IF8:O:0">
<DataValueMember Name="AlarmUnlatch" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Ch0HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch5LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch6LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch7LAlarmUnlatch" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><ConfigID>300</ConfigID><CatNum>1769-IF8</CatNum></public>
</ExtendedProperties>
</Module>
<Module Name="AO2" CatalogNumber="1769-OF4/A" Vendor="1" ProductType="10" ProductCode="48" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="8" Type="Compact" Upstream="true"/>
</Ports>
<Communications>
<ConfigTag ConfigSize="68" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[72,102,1,-32768,3,1,0,0,20000,4000,0,0,-32768,3,1,0,0,20000,4000,0,0,-32768,3,1,0,0,20000,4000,0,0,-32768,3,1,0,0,20000
		,4000,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:1769_OF4:C:0">
<DataValueMember Name="Ch0LimitAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0OutputEn" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch0RangeType" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch0DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch0HClampValue" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Ch0LClampValue" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch1LimitAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1OutputEn" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1RangeType" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch1DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch1HClampValue" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Ch1LClampValue" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch2LimitAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2OutputEn" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch2RangeType" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch2DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch2HClampValue" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Ch2LClampValue" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch3LimitAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3OutputEn" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch3RangeType" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch3DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch3HClampValue" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Ch3LClampValue" DataType="INT" Radix="Decimal" Value="4000"/>
</Structure>
</Data>
</ConfigTag>
<Connections>
<Connection Name="Output" RPI="100000" Type="Output" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="false">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:1769_OF4:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Ch0Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch2Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch3Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch0HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0LAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1LAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch2HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2LAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch3HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3LAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch0ReadBack" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch1ReadBack" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch2ReadBack" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch3ReadBack" DataType="INT" Radix="Decimal" Value="4000"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[4000,0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:1769_OF4:O:0">
<DataValueMember Name="Ch0Data" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch1Data" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2Data" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3Data" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch0HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3LAlarmUnlatch" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><ConfigID>100</ConfigID><CatNum>1769-OF4</CatNum></public>
</ExtendedProperties>
</Module>
<Module Name="AO" CatalogNumber="1769-OF4/A" Vendor="1" ProductType="10" ProductCode="48" Major="1" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="9" Type="Compact" Upstream="true"/>
</Ports>
<Communications>
<ConfigTag ConfigSize="68" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[72,102,1,-32768,3,1,0,0,20000,4000,0,0,-32768,3,1,0,0,20000,4000,0,0,-32768,3,1,0,0,20000,4000,0,0,-32768,3,1,0,0,20000
		,4000,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:1769_OF4:C:0">
<DataValueMember Name="Ch0LimitAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0OutputEn" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch0RangeType" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch0DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch0HClampValue" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Ch0LClampValue" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch1LimitAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1OutputEn" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1RangeType" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch1DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch1HClampValue" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Ch1LClampValue" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch2LimitAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2OutputEn" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch2RangeType" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch2DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch2HClampValue" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Ch2LClampValue" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch3LimitAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3OutputEn" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch3RangeType" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch3DataFormat" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Ch3HClampValue" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Ch3LClampValue" DataType="INT" Radix="Decimal" Value="4000"/>
</Structure>
</Data>
</ConfigTag>
<Connections>
<Connection Name="Output" RPI="100000" Type="Output" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="false">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:1769_OF4:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Ch0Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch2Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch3Status" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch0HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0LAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1LAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch2HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2LAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch3HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3LAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch0ReadBack" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch1ReadBack" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch2ReadBack" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch3ReadBack" DataType="INT" Radix="Decimal" Value="4000"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[4000,0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:1769_OF4:O:0">
<DataValueMember Name="Ch0Data" DataType="INT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="Ch1Data" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2Data" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3Data" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch0HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch0LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3LAlarmUnlatch" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><ConfigID>100</ConfigID><CatNum>1769-OF4</CatNum></public>
</ExtendedProperties>
</Module>
</Modules>
<AddOnInstructionDefinitions>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="Alarm_Ctrl" Revision="1.0" Vendor="CCI" SignatureID="B215A533" SignatureTimestamp="2025-12-08T21:29:53.618Z" EditedDate="2025-12-08T21:29:53.618Z" SoftwareRevision="v36.02" EncryptionConfig="9">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Raw_Input" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw input value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Dlay" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm delay]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Alm_Chan" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm dialer channel]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Oper_Ena" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oerator alarm enabling]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sys_Ena" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Enabling of alarm by logic]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Active" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm is active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Latch_Ena" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[larm latching enabling]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Reset alarm when latch enabled]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Alm_OS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[One shot when alarm first active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="New_Alarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[New alarm active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="W911_Ena" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Win911 enabling]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="W911_Alm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Win911 active when alarm is active and Win911 is enabled]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Scada_alm_page" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Used to indicates on which page of the SCADA an alarm is active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Dialer_Reset_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Allow dialer reset on acknowledge]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Gen_Alm_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[General reset of alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Operator_Alarm_Ack" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm acknowledge by operator]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Total_Dialer_Channel" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Total number of alarm channel]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Alarm_Ack" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm acknowledge confirmed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="BUZZER_TRIGGERED" TagType="Base" DataType="BOOL" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Buzzer during alarm (if required)]]>
</Description>
</Parameter>
<Parameter Name="ALARM_PAGE_SCADA" TagType="Base" DataType="BOOL" Dimensions="96" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Array of alarm page active]]>
</Description>
</Parameter>
<Parameter Name="Alarm_Array" TagType="Base" DataType="BOOL" Dimensions="256" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Array of dialer alarm]]>
</Description>
</Parameter>
<Parameter Name="Total_Alarm" TagType="Base" DataType="DINT" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Total number of alarms]]>
</Description>
</Parameter>
<Parameter Name="Dlay_Countdown" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Timer time left]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ack_Dlay" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Acknowledge delay (hour)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ack_Dlay_Countdown" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ack Dlay time left]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Reverse_Input" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Raw alarm active when OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Email_Ena" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Enable eail message on active alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Email_Alm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Email_Alm active to send message when alarm is active and Email_Ena is enabled]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
AAnmVcPzGhl2R7rNdMF6PCa9P38M44Aid0RortVHsHM0W2Zh8NuuSNASXEEO0nfp4im/wZjAh5KDlu5H957AYS+JXFgRWkMgH3ZB8gJ5XvRDVBJqypDocEe2kVsu3MwEGHyMT1rizaLVTL/de/slcyUmjQIPIcxjGOp6UVhnOpzekxoxel/NXSBMwG6rFuAqy2tetYQdxOgXrgQCCzfwq15cW3s9mB7bodQ1+9KwQN89jQyf8yVDAAgJNkvtRisJH8LrqH5BAgMkHLog2JdTtCbySIQ7iyip+58JI1QncTu55+6/kGu8BYvC+Q15Bduz7Ub707stoRpFFJ81xqlJ4w0zei0Jr+m85vTRIcbcTr7b8kJnAWJjXr/gsuE8BhMLx5dYEKIk5EZS989WCN/Hv61fBcjOtjknF+8GVE4s7zaSpBrf5X3CnrEgJhFUH8zfADjBx6NzStyF9MG1iPUR58U9zfTP+p/tUsKSwEw2FxCl6eXPiw6pRAo9A58t4+cUVMGmms6XMjifnKxE1UAIFalKZn3BiSIlyZMzjytY1/R+HOGOhTh3UsZeU8GbOQlOsC+ZXJNCKa9fpAYc6EfJn6ei6vnijwKUPeiP2+PK5TGrm3zhPnBYvtAVDKvwGWy60KXB6ldVnUBeSmCjrkSWEsh5JYuPotHJ3qZvrsP3Ln2OWUi5AwD87t2KjYIZacJdSGrZm2nLF1WaWCb2i6GUlik/hi8P3AIWwkcMavVhSypHU1x1RYfQGQNJF3oPmTXlhzpj65r6Uu+dA1lujxQ4QUH3CuQFBNvlk5KAHmEHkx77gWKpzB0Dd1P3k+mTp/yHQUd7phznYAe5hQYFbZfCyXrwZ4oJ7GszWiMVp7wvuqqCfkKFrls4UTJOpyPUoKc9wj0F5ZHcWRlpxkegKoxwwL6g3R9jwMpQel/dLCvCFYxAba8cM9Kjz4LEU4gbdvNT4/lxJhDpTNvTrE127S7H0sRRZ+MbeFMdJVSQP2cWc54LgJHcFGlrjTk1I8Vb7MxX2gA3XZahB02aSBWch1wofWAUfboT1lzYQxCaOB4jJKO8tKzxyDf/Uv+e8HMyzwCrYgZDixYHEq0/o0z+ivvWxI7xBeqbgq55XRco3cJdtHwiZY+EIqLUeC1nJlVRHy8Ybun/HewKwxgvBf3i3X1lzwssN1Upkz4qVmsQXoJvkTqp9pi6z4cDfowrH+koelqIuVC8j81Cd6KhD8tUgmqfJg0ip/ww0qB9ZgHsDVOJmqRmavKK7pmPWS2YAp5ZSPgy0KcI68fdzym9sx/fFQ78yoFyCj7FwOmF/5Gv0nf4STbePX7kF84w0gAA2VlViHgcZHEy02GSqBtWohDGOiXbQBWzlTSsrZmlok4zNqAw6icFuVV2rGhn1R9ltpXGX/HKkua+FnscklYtDeE+e+J9TMhCmJOIdNeDxfStBREjrXJ+d7SANeaMY4gCclj9MgG9LPWSQN6PWdmhea0FxbqWFCAzWyH+8Pm6wjajNGac7How8GsACNtNhGot7MFQlZzrld8dKjVTem04S1cKw+17XQ6Q25R5E8oEINIrnAZkfcu9q7FLw49pz28H+Qcz78qs+qOWc7C2rwIcPLH/7r3Nb8RnCNpvouTPovEDdcQHrUnadnF3dAXK8YNesH9+pVhb/zY+Aa5Ft8yWjdjycTY3gOsxGQrrT69oqhfAx+5Qm2XIKdCYTTaTM0NDTxBFd1rmIuYGkzQ7VOxjVzwKmQVNv+02Uk3XAsgC1wCi7a4lQ54wnb01yUpj3xfLWZmSkCHiyxCL+LjkjuQ9CMwEpjqT8Y7oGfaKlPEcP/n9IEpfFlNet0H626Qsl1rgzcMDV7KC7bJaKjPde8BUtsRrUi7BDIZPnzunKoB3aOtUJz6XBFgGq+E4C5ycF3qCm6HLTYjPhSzkjGrf9uWwSsZ1obJ/g36nC1qegjlSdDnKrkX8PoZA9lOH4vxpNPrCQPsd47kK5goIjC8EXp4jPQM/ZNfzHxLr/x8Y19qv/r2mYn4X218Q0V7pfHnEewdAnuYK2N7u6yqALJwTFp16vattLOUtAQv5ILpZilezgtgkTYXetyXtZtkpyQ8UzcjtseG0MKw4j4nd4e3nhuD0ZxchQtOnZlIhsRXQw+tvl8jctHVTiTwlUb9tn9DFnNLosqmqZcLhbxM94nvobMQrVXhQQGFHMtao7qSf0ePURJoDLeoD+hRGPFCCVuIz83RWo1TIZRqdVtXBOxH2KgoxoeFr3JpURR2ZK2kncr17q4g+vgr4v3rvE29WJn7uBz5LyeGqeFACt09OJW0apt9VYH6KnemWSZyIe2CaKfXjKlGg/kOU2yZeKie9l33eJk0zzZ6u6dX+v84qhvA+wSjnjIT34PMv8RvgX6dyZtMWSpxF/USkfhFawGe5WA1G+wJT0PKoxZdHf+qzfoIiGrMBB6usWtc9PlTtda4q9lpzQz1MjIlgtLQwYneSq4fCCa/4g9EYMipkV2xrv2SCbXu/KTaR6I84EXxdOU4VUwRPA0seSgJsQnZqTo6L/jEXCKWHEIk8TY6yfwQOJJtZEpo4BkWTbtPGLiLPBf7I4EdhMiYsz658KHJe+VjAlEiv5Eh3fGg/cNC2OoiFsJ1Rjw6hxgZfZkgf3vwtmsbvjJ8oir6o/5sxna3ZLaNqM0JSW24xpSpEnw0pDZjDwByjKd+UrIqOPm3PORB7TMgWlYvNpLXRvpHt+wzZpxfJxDneZTXfTxN4jHyp7UiCBAdNsmlSSgysscU3jSULJYnUyzNU9xG7Pz2CP9bPG07mdDg0VnGZxypuebPpX/qjhGgToLhCps6cc1QcG/XbhQARHgYXEACn2/MNKb0M3D37mUBRCAQO+Rmq1szhOFgajwC99oWWxq0E2eKDsH7pSo4zK/Q0/ETFPIKdJpPGMcTj1UcwMrA//yQfWA9b2g1XxcNx2RnekhZQq6GhCOP01kk1RPk9b3evrIlb243JF94cw9Y7s894NxkCbiPgDRmEv3DWD84dRRzVimznqPR3RVB7AhedG+D6DJI+Pav6qBuZHPqrN9sqPu8LbHmEVDs2J1/Fv+9gHqOW1nMnpNaC0kZK5uItOxaPkr44Pu9tl+v2tmU5qTBcSIUe42VkFgZb1vAjs3pK+z89Mw17t9KSQJPVrG+39GNfYr7wOvrQQXiRfIeK0pKICxjrG2XB1ZcP1grMT15Zw6lCfR/1npxTW6nSqKjgHHltAEXrUz6X28dfF02qZkT0ShHFsfCiROmXGbKpaWyOAkOlWb7/d3/uTczwpQI4hlIyeIe0kfR31pwECMddezXToEG9eKU/BnvM6QgAz1xUPfquiCfcfrg4sEALIkNb8hFbHB5HSGxpkqvxGhqlG96BUyHxmpxkaF9rwC4G321TRvHRlHCrXP8Ff9HwhQE07sC7dqJj2puidblFggckhzBks+WAI76whlwGSfdXsbb8evGeAA7V+wvaELzqM/l16668MrMPrmgShMKZBo95rYrn/Gvv/xDGxe4OMiMXphCo60a6QXfxG46Xf9pUwsHMBMJ5ovhAQPHtwEoNwiBtb0vJOQdqukttHUSxV/DThO9vLf7fZJ+/u0euatmecYzqFzFaC9Asos8cPA4qi6VK8Xg3c/oC5MdedH245hMERGfURVhY9a6kj89Sf/AKF0iVOcEVJkFs0/0XfBIlRptFH0BMwHwCffO5zGwJsqrtrplkf9HovqnueSgexoDqMRAOeplf6dgTQNJwMxmq1CJv/b7xeySGou5IxGUtP+lkRXTS37f8knNrJCPqFhbngj5Ft+37q/QliY5Igzd52luUd/hO/KU7Dn4WZpOiWkCjIZdQZ2HSqte9b/x1zY7tvgvmMy46q2lIqDwFc2/JAp/zdRWseN5N2RNSVrraPqjbi6xXPeYWCxzFxfTgyscOdB0zz0Dh0YSY2NC479zBPLnPx23u+KbKoHl+E6M1SD84VUT7R4gdPRwKMAa20RhHF4VZSgnOQawGxQvM/BhA24yBwY28jXbQgfyRGpDa8l82P6OORINnGZ3eB6uMoV9/E7kFPloUrmE8UGvcRYKht2JK5d0J+nfewsc5VEccgpv7xqSzhsVcu5dj0+H9TqW8+qLxBtPN1BJh03p8fbWyIYAKpcy3cUZc6w8mtR3Y0rv7fihsZ3agyTckJuN070hfYqC+PM5GgAqf2t83LdwUs4SiWJebdd8CxoiGIHyHMxFfdsnMXGaGl3BzsRRISS4NcVL+6PZ1BoJmSZFKRan3EmAB9+L1UIXpqfkm+Nh+rWPgAZgsxzs6IfFhA7aQp4+V3qHnv+65xtDEvA6s9nh09hVJvH4LZJHTfl+hZkZYj4S0L+dgGFh7KQy10UQ/pMREelkUdpCQVtiqGkbej6zqmpYjzKDIwgD83nAo5TqhHkQGzOehQk1fP8AId4AoxO95ADNzZ0fJKevkcDWPcbwUvKG4aJcjeeBoxRE0upNjIxa1OpO8tGo9d/aIVwrDT84svDTPdpNG2R7GXHkYRgB3ng2U2u/T2tQjC270d39mWtFcAICgYOyXeXx3/6yXHbudPGHxhi3EcCmOWORbZY8CJT8kaKMQ0+yNMw4L4msHZZ+YIh8OaYjmAjj7z2hWHO8GXKuZY22KTDujK9Dwm3859aWDMRoTSNbpdNxg82asIQJLl7rW1bYQmUf5KqpYfruGgPolLT2rMHpicCgEavhYY5tMvbEZz5hIA+ZVXWtwc14VDa4FhXLMoW0AdauMcbjOENpaW7Gfp99F5trAennFpp/c/9dVFmxux6Rn7APKTbt422RlOXGi0gBmf5RnJjuPP/+KzM4RTOReKieR6N63KUfEWfJcUPuzDr0A5gpkWedy6KoF0XpD1vRSMWuz0S4xOn6Q4gw5o3X8NND1qRpOzVuQpkLoRgYgDi2PXvG7Bs5+nDafm8/JkYu+ZIs3WAOmo8DWp+ne6cLVbtDenKiGxc8q/3KwvcYrqdWO7Cz3If+NLhJ3ky8xOt7ZLM6oxm6/y75068VTM/Af+/AqHhm9gjNRSlC1iLWBKQnM9uO3xHS66CzhjGzwGAAhW+/ox9O4dnbT/GOXuFkIhDHEy2Z/7dmGd7AeMrMZjubwWfPL3pQ2vsQTOtTO0hCJpWeUgpZtVz0hQmSujWQ9bWthTY+8l4Pyh8FeGZkhUBJJ4+2k6rTPH9z1ccWFUZiHqWhe3SAiKzrI7/LydPeZxA7vhl0zCLxk00zWkL2dTQ5WEV7uZh+NSJuET6l37fqZecuiAeOuc+ApEXEDuCecBcR+ZZE/HcU6E7EHzCwYgikTgHRmOrXghByh5+PBc99Zup7cKcaCBV68DCDDicw7Kj57VPaqeoLs3C48PMO8FXEaqh9d1wQ8FM0rPkp3d2RhpJeMGBqRovJOE/5ZmeGfAHX/JY+3YF+c6vj9/MArIuY8ciJk15Rz2jef+OhPITDugWmmPC0vDj37vej5j5VOPcj7wZLGP9TXs/j2YF+2lAazehYwl6ZRViHE6ZCQuPxCWcMkBFX67cXYAtmVciGdUgq6TKW/k6FwWUpESMeC4mVdDIJCGa9b85rhCTWNz5NnM7vyfz4OpEdAkN2ExgR2Sw0H+IxivB56ch3ShNibbxxrGhacr6z6qDHU+0QrhBS2wxgM6mLEl4xQo2CxPn6a3jV0JJY5aggwhO3Rhp9wpEnwW8wUVNW4spqQtKwpyDDXlXwdR/CUccSWz5var03pGMYMInQ95p8eOecsrl91CJrRr49C3kgwmcnmjeVliZRauvLascWL6UBAsRP75hkxu/MpIjd0w5l7t80A5BYVDCVIp/4a8l/GYgjg+88AbRn5l4XVBvijPPOA1O4Qv58A2lLwecF8g6woB4P/Q4zkgvJW/EEggot2oFDtJJvvjbedzNvO3tpkJn68iZEsCDodxSWM3QX9g+boteGTYynIRlhFhy9gEY2ce//WRYZQEZukPhp8jbOFg8495ZHUP1jxlZcLBLAOlVr4FIMhXZKefj0D9YOf5b9yOX0a0NawsOwLf1o7DvaFY2KnOyXQGLzr+DDPft3w0bI5YZwNoIy0CJCjJ1k0gNNG5p/ioTyEwm6QckAKbqPeDrAubj5m2QMjqEqmATHqaZuycVCTlqk3F1DQpv2t5aOZa4Hk+egrFNIMEcRBmGYaMO49xyuBl2ZEkGq/OGwoZ2ECMSY56CXQZhCZIsac9GnRxE2u89sjev5Z7ywIbgaBcAggCJM46KIv7r/srU8ZAyhicQE70i0rDS7Dd5jlm6k+dHaES7XdJUw4ATzKxft07GIt5NaiJEmg9fqUuEGcxrCXWobIdOywFU+UVCES2x1TAVszKpSMzLndLMcmhUeHWOM9lhjIKeJimd6GCAyXc/9lLSi862uoz2JoTkXJ/BxpEM0hTBsBmydLjRFwglW7xXo/OLDfy5lYsvaf5pjqPIEcyXv7AMA+trzUDL/Dzk9FOERytW+6fpiWybUyeakUR8xJLEDsJj/2/pSAPuOchBDXq3BFXmpnZ0YwY5S/EmUJ+VTyK1OnQfsV2wxTms+FRSIKO5PioWb+eWarXYyWt9CpYdufqX9/kG/97G8DKswj3tF7zCU8nQZ7BOdgAo7AtUm4tjdmI4i5yLDbw/scgn4NPr0BKmXW+2w8CvXIE1W76wRMzDjapnuhid4kXhEDr/IwTgenzFSlf1ojRwclYAWYRGEVPMf857h/Le1T+1pAdYoRW7bW4OmgsEfznQGacyEnh5nfr3k84Pc/2TGa6gg4UoXBc3vzNcB2hpP/f0n5b7+BIA/nCOqiV+SdFrfVpWkPprdzfnBa0/r2KtmxQlWxLc51wP2DDCKEWKPo2s7K3el4GOvBv+y1A/It5YA0ssPhNsjzsx/8NsMBQByclI6PzXwCKBLsb9yilcL3W+vCycTQZUuGT/yHF/+s6BThlBUb9PFwFFTBe7M6dMGJDkHwyIHDXtPRvZxN5FjBxB3/HZ+Zq/3G0JuwLDwIKxXLb1nV5iFvFrQJReMf/WgVhAzqFXcn9G5y0rfk2k8gTg4YXs62teK/W9Jq9eCRUWyU3edYBadN1HzhMqLhqjwEj2z4Bz14Or2ezHmGOoQut8hM89GAqLNv9c8bmVb+DdBUMVn4CgHdwuRjtqatvsBE9NXsROcO51NombZgo4WbwxII1G70LqCW8P6/4nGSULns/zuuGWvLpSLNale8guSo62Ev4y+Br2FjEnA+Ds8KUcswpDNLLTlVQWUXA0yJqgqcrQ7js+6jq8Q2NAfZfO9QoLFJdm+Wv7VbK6BTkL/YbaSbApppylNGrOXh+woWaVASBH2JFROzuZvwDt2b8xn6VZXd0yP0VCdWMx6uPFHDYG2fH9zlWO6fNop0M9P2PRkFeE4raMFvTI13HfBf2OLMFHNFYAXmFUGJiWY43uiIc77vwSO+Op5Lx+PonO0eI3cB5CkYTGOaLxo12l9JDuAE9RjI+Jrq6VNI8SdE+c6QP+DKLoVSLDzkNZ/icuTodoXEf7o6vNkcHp6ua0KfmhEhFVfdUbDlXtJvQIQ7G4BSeMkQz0hGTbHyY0jqsM6E+45qoPJ5+qq92EEszOmDpmnAJeJKEbB/VxAfAdqhMwPbeNKesLhoMn/VZ6ZurvLrYSm2tG1e1PSE+67gScVn5IulMCKtMymG+5r4wa6JMwSoc87OXabcMLsljSqNA+t3YKxKnyPizk1ZO6Gpou0RBmAXa2ALZZCmCU+o6X1kU2VyKRLgi9kwNwsxHqJ4a+RGTGyaFPBgu9VcmBIzdsTnoda7cYbD4FQ7IH4NEBtJPoRyCVBuKe3hTLedu2NH9WeZzi26oC8PKFckJbNUjOn9bMG2IHyNkjEn+0fUs28XfIyMUJChdWGtx1rNtf67fHaHZmHRhe0R/iAusoWUGIS4XB+JrmwU+v/xACnobw9fJOh7NN29dq1Tij3nW9tdHlYyVMMDOxrAGrknLJGbwz8tvrT5CZ/Zio4loyojRTIeP9/wSiBjJq8SozqqiOKEsT+j7rMIfSxc/jSA0IV0cq1ND2cBzDOc1OKe3miMqwgu3SQWm5WVMwUrm0cLCKBz9RpIDQG2nchLP0FpfLOrtp4sG+lGTXvKwLVBRpZm74bwxI2fzFbFeA65tElK//Ds4MBS6Z4dnaMA1YY3EEVh24HIjqW/b6g16oguH248ElmTa0G5xQu3Nwmunw5+wHWqyUcmMzDsVBbbkba8h3B8CmY8oDhqyCgbnoT7YLXYJIohRwl7m9aJYoZZTPcPVj8JyeShL+xREVjB28AhRBeT/M5kp5/8Qee9E5YK+9uhyUulokxF9Co3yhXA81pQGgNMB6q6atKaGN2UibW8/jH0FkIlZ8azqPvZElIm/s0L6PqPi0ER9I3QyQOyNjyGMMmOz082hZ5SbL9IvcQZH3lsZj2SKxviDj+vBUSOK9XDR8AZmR1LiHbFqrR9WajVChsqoYzNDQ/KI+zUCCG6PFMwKjULRxVT9YXvSNUeQ+a0c4URxIcD7m2Zmuapz4Es2MSB7lerhE9HPs+rJt1H5PFuz4XImVEewmt/hjSYYWktxe+75/8TMkkBhbUM0MtmRh7A+P73+LMWWLz2IDVYBeje7YpEAIDZ07iwtDqX9Q8GEsOIMJ9E7a34OW+8aAsCoXdyYWvgtDbdjZsMOMGuLBQe3385wxMNAAZEafMQ9zs9hKQRis1JCY+zikocTxPl3TrMu38jRUItEPtoB3kPrdcg2FPS6ok61RZV0mysMgzxsyUiHmLXjt20PLPnjizaj8ckKvrs/0MY36NR7hMtzqbfIROY36KzBd5QDsdjN42+NtTYLxSlAV+biih6klQVhJEBhsbwoEXR6Ka2BjzONPLl6/LPhQN4KX2fDSb58OHbK2ya/j1QIRSEw67MVU28nKmaONjLJaTZKSNHQlHsAwllgqu37sMBSTuYE9Wljhr4eKAl3WhGDuenMRTn4yrGm+lzuIND2CpMcK7kLNPVBzsj8lzbh0vMPrL22P6Qd8/ctwogEPtPbkuF59IIohsXwTn1BX0slbMKMVbeUYQeqKbIFtnrd6Em+Y+lHUGbVZJqP5/Po6IilDgcqXx6LESLNTyc0hGd82azy7Xwd+qBz5hlesw3NECzI4/EWvY7ja9zeu1uPyqV1SgpKNNMoG6+WDUIc0qFcKbk2QH6b/Aak5TLgz/HoR6/SY3Hve94F1viLfukvzHQJizIo/5c1hrDclZ+YTPf3M/kZ6egtw2HTrFf1Co/YXIGwkKyIQO1VSwyLFbgOQyROTgoaVRcpwBCqIJud0V5xGGL/qAwtE2FIFYodDdhlje2xiFA5IkJb+cqqawDXpL9lXQggFr+r55BJvSdwwgyB+ng2dGsssUm6sJb3wCGYa8qsm2VVgD6XKrz1xxrtjzrrwsWlHGCCiqh3hvvG37b4qxfbz5GyfsBEf2MyggQ8LZxOigQhtTGE4UvPTMDv/GfS36jZhY8WZncrBM05XwN/AF4y8p1HYk20r/FuJTmzSUz4M0D23x4p8SnERE0TYSITgiDiOrVUR+egF//XlfY4i48tCa1ZFlSDHRzj4plBnxSDsGMQbKIaZLJ6ZCd3VwKXZ2HOLNXq7sL+kvV2AouCaEX2CWhBpIhuZbucbUrZcl8CUU9T4dzvBDo3w1xFivGddHcu7vsWe5pubhhWfkvCmZNYrgSn4Em77qMwcO3VoI/9bx0hn8xn20+6my7kV4IcXJNq1i5lJd0U91TEEgGZqc+7dc1EMl8UMHxfB1f+w3OHFWbAVH6LSCPP7HH2MILflun3X+2/XVkAMnT3Zgk5MyHRKpOHbDVVHqRh4yIUZOoeqRnP6kitdh0F5ikFGJgUxYlZS35r2uSBGD10x0xXVl6eUJcaVAcEwOkx1VxIKMAIZ4Kd2pbLhVK699DZH5ItYjpZ9UajKZ7lev7C7mWP0RUQwWkbGWDHOIQTwfklsscN9Tew2mfjiqVuBrb3AAAPtVFcewqj8uFWG0Daa69zAbeGPTQAgAjb+mQF0zKkpM8Up+1KuH9i4vraSKva4E76Fw6XRfopf+bhwtFBR3BZWYU/uH1Yw4ofwZ+nXwuphwZaSVwCRUUmhX8zhEc8ql22GTJmEHfR0eWKLlFW5WQlvgA71eWeIrzq+bEGVyZJr/Y6tHGzPfmxxddKyWaxnk2StYCVb56zzCGt6xXbX9Wc7bYkIIlmNkazHXRMUN1tEnOliPGWfJDas9/Uc95A15407Pv0CSdnyx+bYWV5Yq9+r42a4+u10tyvHx0OYJTDlWARYQx9GAuIiI8IV74dDP205B6BIVuudc6TiwJz8Etr02jEyKUiKjNFL9qaBLmteeQ5rPjmaZ3euNSTB2yyV8HYWkqD4SfQ+bohaxGxXSKiZvATkan/k8geaihA/p/i2Rqa8Qt0Sa83XA9lvElCgK0Drw0Adn/ihvwhpwcAi5fY7/ijubLFuozOBrMRWfFAywsaHXozkHRI74wN6/Y6KTqQjpBok07WclWVpI9GI9O9jIvFS9r5tDlacncIeN9sVRqPbJncWDFVJQQCVXfsn0VsNXssu7XC3urdhCvQwEMdG8G1AY0g9YtJJ1e2KG//D5Sapk/HKGWffXwuRDGDs0lqKlGOAvs8YcToAlnoxnBOXL7rilYWruGP4CTpTlIIR6JcjIrbUarTTyO9Uwk85R6VOpzBxLJmK6Qia3fuYxSPyhOSWIKI6cmxjhLQtciBL6ccLws/vv+/BKBhYMz8QFGB5U+ROxCUCgG3gy/p3FsMFaYYGo/lbtFI8bLJ7Jha5DxTFi8x898sMftfpO2njdF6A2sk2gXkwxByP4nohOP9OroZzxAg+9+a2x8XuISpNcbtfVVhSw/VpmPDkxCgDZV3LshK9RPAVOhROt96atFGthETTDWDOmgVN9PONwKNDrIekaodc5xWPaVmwXCPHhmRKSGE4FQ0o/K6eo9I4KDrpiidCvKVsCFTkgmp4R9qxO6kgZV1VLE/4eM3RSymZ9FjrevrI2eulZu5Rf33wY399wCEDilfMnYc33PPrZuCD0rc9JO3o7kSx3+9Euushw2wH1sZFiyCSLDlqYuqX+T8aOFGaNSVKB1rUtU8jX2sd0C6VJpbe2w8Zs5fGLj2/7Kozc/medv19N1PN1D9d3VzmAyp9PX5q6Hy6SFkLKtPk0P22ttOpdI80DYGUSiyCmQh89A4qjmf8kdwJpsw3nH37Z1vvetoCFTHFOgFkod3fWlBRznADA936eO1Yv466pwByuSvHc0Fnvbk6IwieLghWMVT2JMKPJkpuIlWlEcM92uLMWftXLuiL0u5sOAqdl5+6qSjRTxKafzB1TcmzDx4xj+3EmNywSQTKoQMH/78DStyugXhLqBM5+z2w9ijoH2RDKSzNbyYUKgFfgjc6hwMKrvVluGL9Ja4m6WjNFrWQBT0Iek3VVkAkl24imY5C7YaRg9EcX/vti4QvAPGAqt+rpaVM3BJwxOY9eeuFpcQfJwY5NYbGE99xK3GILgSdARqtXvyAKwewOIUR0NuzQgX38WcUfjz+uFVV9Dqq4xJdOC9fyVNAEF8xdCSShhP+LFKCh1X77hp0iqafQ+aeb0X94sFty/XPM8rhnpmi36IqAIbkji+3O71oDJtj6jbXyQ/2DEHlDUIP4xiMqKoxB74hzAsW1tGjiOMzt1f3PMpIB+yjJqOrs/5OdcS3CaICuj1eMgqyuKvKvZPBJH8MoIK/sWjZmuGaQBgMIV8jHbYdD8qPtTEAbudkOCs2gOfAE0XWqDfNkRDOx/rTlqEKAWbX2CaKMcjfU6RZKt96Sc5waFhQ0C2VUj1lEPE4cxcQiC/K85o1GyhOPaWHr2KOVjduUPgRqNyXX0Sr6WwBENqBi4sdIR0HLMBGW+5AJg0Z++soTs9evI4P8Bv6MjNjAnN3eGfBwE3AJ4OLLTF2k6B1wzUBarPGE3eTBidDxLBThIOlykJiO7lcz0BzzhnRKDmBrUKTkvEq3nPj5zZ9fChw/VjuhSZFMIzyAxca5jbHTkYImydV9FX6HJ1cDoPCCWkeNy12l6ze/227f4N3MpXZi7aMisu3P1CqMQzyo458l96Xhls9QCVrzkKyR9A0lTe2bOOq3Lx9zk2Esxdi+axlDCpl1bhm6BgykULZhaUI/zdrxCDCExLRDXpQj9yGzD/NS7w/ifS/7W97iEbkGm+AiT7CBN+pEU+CfX3Mz11iVGTTKjOUi1QXSXYNZvz00RkwDOwZrbT/kyJH4WQCN4wUiroTHyyTmbC5/M3Wq5e/LINia/Ek1BVRh6hrjsjwgwcCIJ0bTv+5WW2DsexOCBXvU++SbPEFR358DmhJVaSZ7yLKmiE84ZoG9/nKw9St9wlgWSoM8s1eMY1eWWEcqvv6UGF1CG6jaq7P093U7E85VauxHjWwaaA3thCNS71mluoN7gbvnjAt+jbR+j/xdTVBDsIo+RKdT9eGuIhhfs9pC9gxkVj28THHmmK/CYXT4IJr7m6QlTUtpqs1IL1mFl0HihH6tt52YlkIxAE75wTjAivYVqMWXFOgHdRppN07rHz8zX2RNEVMlKLT31+rZjlXrpFsIWCpZG7MtpFsGJ6vDV351dUm7QSM4WynPQAODDDhPcnpDFsY2FJpHRNwml/5JyF966i5aWfC1Gm7PjDFm97SD2Upmoeaiu0Yr76O2OGquV3iPL85oYpmYXhbZzlcjHHe1JwER0fdeR0eNNankT7XOJhKyMQmIm8B6dJxSn2HOiI8XHs1jYJUHJDWYui2Apu40FIt508AzSYkBe0ID9lLd3/xlAG5wkeCi77YUCW95uUf5heXg3dGx5C2tfD6XAI8fLZp12PjXl8KZNwZsOvj60ffZFsckDYkt9f1iACdR5229MDrxv1AjIZT13aGmV8raC7WhirKXVP3qN1I5txnB0T82qpQpuClhNvqieitezoASbmCnBV2bjLdN1/In9wlKm7up8ZskcWuXUEC8hLOSn1eOgLyEbRjs5B3LciAC0tG9RbGHgN1imzzp0L3z2mBcXIii8woq1KNrVOlRv2ivQQ+ckMqT2Uy1NjlwyzdiSiaM+yI0chstFBWrYbyApsfgaCdYhgYHRHuBgQF0gZFj8vjygyEny14HEZh1qmzF+XAswKqPYqTBckN6oEhydbKWYq7gRD2tlSSrIZOnurgF31tW+eX+m+uJg6/6eSD1CI489vFovKz3UPY1uPTyewktlbAAHQ3BXAT+8F2iLESmoaJ4xYrjF5c1fjePkM16XYLa0pzRFKuPUEAcSerUPzYAGbgc4AxJb14LGFXQiXut91t8VG7CjLS22CiqNQXQri04pDU/5eyhkrcQoYnwJtMmmh4MZ0GuMV8FwiA8wkL7upYnAUpnTKpLEbqkBBe7FSiBt0kLuTbhbr+gq7CN4Qx4lM8TKTQ4maWlemjol0XonyEM/3a1qfB/V/uYH+F2rs7+z/Q7FRg7PBwPn5UH0+LbMsZjzL7gu21ZR32pfJHPq47P1fEk92dwDuG+PLxIAhisYdHkYNiHWucCKIHZrJ6UAOxL2s5NWLh477gYqo6o2e4qac+IIYKaPIBWIVDXRvOw+uFzXR04Qf1YTDGbcbsefQI8Smge2uiHfeveBl+1g+fwwfHFqYNH/atAkdfi/sf7l8xECETkmbexySYQ54hwnxGRgR/QCjsJrHiI++3LN8Ipx5F7GvLFi/ukZVtXTFIwZJAEFQDPVtzYmFuUYUznC255atcOGBm+HZcTYP6+xEmreWPn1jjkCupWBF4nGU+fBxSl/dE+SQ1a/1mxfpQYwWyEKb4M52qHePIKkEf9bD77o9hwWM5Fj9P9zEoQHZLiHUaMJsL8BSDyxbVbN54/TMn1Nzn8Cuzy964ToHxQnacqzTLDZ0CBXu75SgbU7bfCcPNOc+/xKJpqf0fUiJIiF0cvESgApcgXgsu/+1HLV4UP0B4ZNHyy5XLt0GynC5eyPXrTuACC3jJ5qC9v2pCUTiVei+LVlCGpA21DTvLRqD+tgvUgNF7mAiVoRz57ZhrrftFacae6a4w7xSwlF3DIPLHkSzyHQXwNrLfHWSV7jpfUKTddhnv7cI3VCNhUjZl6MZKRXilv+xa94muegMj9wWw/nbDWbtjBYbF7pJ5SGQ8/LcS78BcL3p7HwINSvury9QWK84++6CwQ5tlGpZs8uKxmimXJsF7vVkGh42l/y38Kf8XP12uHaQrVNAj3vJ00DQ1VOqd3DjuDig4cmf3pC0zoKApdtqpd5frX13ndsBIkzzcZ9rxQlGd50MpoxHwTH1QpNOCrUPZeiA9NZoSTPpMlakdy1rQ69yenH+39monfSBQjsa2BzLRNBpxrFr6GJ0XQcvfwxTPTogtZPyiMY9bS/7dHQWwzH05w8YneqpmYCVNrjnoZVbzMGjEaYkAGDNZzbeOELs6Z6dubAfJY2YD5v0sTgwUQikENVCisrD5Sg52QF2scLadBU4+AEgqtX3+bUcQzc/eXdZOmbrm40j+d51+zCqyh+35tvPdAxp6ub/kBZohrG0PhqHhR0E8LFro2hxl40bI965w31dhYoqCRGxfFmSP1Ff8DvfoM8C6yewPFwyjpFBlb9SmsTf6NGJ2LV4KIgxyR5Qlr805qqBFCyJ5cWrfwK1CVILNrQgk9nvk+U3HF+dB6C4CvcBQNbzgERZIAjGDJl3se75c9rsTRzk89S58/TxeOTykwUnPfpZGlT7GmA6/lQMT784Bu6nl8elGF8dDeMvUAZ+Mh090bdFWKdUxWoQMs4q75eDTqXl+3TA17CMQxWI7RiepJjMOXS99Iq7yzHW1LG4e7oBK56p6YhM7u/YJff6e50BMUb62NfP2No1ofTxihIVU2x1ca9WU2ikCYbnC8rtYQ4m/uWMC6xeQiB16Rm9D1vQ/HFpRQvBS5F90OGD2fYEGl36xBIQ+Bu2k/Sh9f/EwflIm2dSsqcXxwKd34tOwFdnU8vqnQdWNvgddz+K81F9XcNDQ7exgqDqHMAJdTQRuL9SZHYg9D5KPPfXGJFUljXdTGswoRHeSNIbPZuT4E3XrSXR1c24RP8QZbGQYjptirF2qKDQmQM5sHWANafoKFt2onKKdBFfV07Oh+aegr9EKILYsiKbT4FskIRs/OjOqv5sam+ZcgoVLq5kSooXbwN/jtr1xWiDDeZkjvsaCgf20wy7RGecxOWR9EmM/OnouxJBN6zAbtXXAlNJVVfLtmv6t74HBRdgROsQX9xntn2FR5++2La7N4+9NXq5Fhu0kvi8F+uZqsArk0XyOCUOCCQBT6aMLJ4BHk5wstxqhAbqPI6TMURqRfltaFiPWhQQe20eKkY9WNJUPYHHl3oNOoeD35/9j9zOMHcOx4GW0PsNoQWwOkxEOJ6ktGFrkYXtB2RMswavEXxXrX9o2q1zU739VZrOUV9TwP7WafA67cS6bDtku9FHyIa5LV8BMRyQ8loYLJDCSf7xHkEgUYtvqhUtoKcnPXqFrkkWrFCMSEpLcS26AGY5cHXiR9cnO05MjjfBJWzT2GtxHaBhXzZX7BnbowZOzfAUtKuOlQThyw2Zl1ieLtviBsOCYze/+PgbONRoCDsedaRgqS4snd2br2b9CPCQZU3NqX2tFP+VXB/PqFDLPhqx2Bq1hGQ5Pmd/fAluLyApyQQVc8vghPurhsBYL3Ujyrx3hHR8dObruIsmBaq5hF5YQk13VAKTm2ZQGVj8EaeC6N9G1w9ReyOMQa5L2exix/Nd8L99mdRGlrSpZHTS1b00PxoCHAOuJvyGd/BsQN6+/GWMw5qsa2qORh2lW6ms/Dk2PJsX3DB3N6qCglR7HuZaDL+RzYHkIb5AGZOiJrcLWdFt8TN/AF7ZEcMbwHyZDgi91WEfE1ztmRHdO33YsWVpbKyg8gEmVgDHJEpsAsNbpf18oeEkmsTLkc0TcsgCbvG1mRtd9gCtPzH/5euneVRrr0SXp3XodUyJN6Qj68UqgvK+oiY0FaI6h7H7zDLmKFMtnzFMiOUPjL2GZ9GwCAJyWIphAT8w4QCmvhA7jR515ebTDr6/XXq5fqJp+a/SrWJjJfbJsBHseW0vgMxlWx4Yvl0Iv8hBzDOSkCO+w6KgW8+/uSSks9NWc2Tr1IGsoQmgZpNFwpDv/571ZEyxGSBCDvvKaW61G2LSeAqRVxen5elO/PLMARuR48G9MLQpw9slglrYP6fu7S0zKy6M+3XLl+uj7XFmP8aGgtAXREor5glm+MEBpNzuG1IrosGAtFBwI/YK6TrQBG+Yrl7upkJo1wU434h/DXgeKLWGRCUFbp6fcjgo5Rd27l9u0unr6mDG1Ldvy1VCt7zoCjyFG4UO0pDewCuYN5WTMGgolYjTHYBlVGRRL4WDI2O3+ZVlgwRDUCgg5HCVybdwvHpscvEbhoSiuX+Ei47s9Xce/ghE5qVJ1D9d1wh+kp0q4vyGBW1qAl63zqhlGml+WOtIv7qBuED5nRSxQZYUH4sB7M18tYFDaSjbsf4pAGbrbdM1uAfOgLLYP7aObcGqC/jyDKRi8jL/XRozmfn7OrFygWUDychZ6paQFqNLgFYMbp9nHYcdlO9kf4qzkBecFkwTKlzM8eXPUQBumwVfWN3CdtxGzZp1kcKnNyptoSD9VZCQYCJPfdrn3gCLo88k9uWOe6akN1iMEXH233e8kwn5CeLhQiWb4y8bBRHLcjZyngp6zyzbTIOFvcygE7Zgs1q/FBVV+IEM53uCYg/dvPjo634FI9vmap/C/c26T/K6MxF2L/NR6X1GIsOZth3d53xWIHdofyNnXrecJXzvEIEnEpkdeTXzYnbwND4kZ+0Dy6JGRpFpOi9NF3J4iKX/oiRWuJ9mz3Jr912HiBdc+vlihX2kV1UYVZ9UEwSbUST91dQPh/lSAwhIQPWdw5mw530k1Lo5qIH5QXVvinPyxu7PY2x6CsMrRD/Xy9Ben5invIGk5np+sguyxwwxqR/kuHHYXXVjcAbK4Z/JjoYpc4mv7iGWtDyg6RMZyol1ZOSeWNm2i6V6sgKtY+sceFHa8b+6Fnzyt7Vac0jCqAI12FTLH1sDJ7J/6QpkMRYpSKlfEj4RM7D3S+ltgR4zUO8TPFHMSq0pPnBy4iiX6XHC3PYBbEPsIDMmnyq5Uvjdgp47VRKtI9OnhQH3eXQ3cuq5g5GTstF96vsmRdi7KWSGVgrhBsNGVG4GVZn/CX8lVdVZjYnvI2yDABxt2BkDQH/4zJmBEtLf5ELgEyOsendL5By2EHkhSqHtosiCpfvKsWgx8OZFzyFGkusnhRAhntOBFhPx44UP2cqtR3nLVcd51P4/cZItL665/yaGdRLs/bb0vnpyyZLAt8uz93yhKj89CJVxnH9Ppcolos3A2q2dsVBt+3gcubL74RcHrsKV2aS6A/l6fYokJURnxpJprtC+R1ufVVc3c92/zBhtTPIqGalITOz2Xfe6HKZS0+0XB25O9sSaIf/P25C9IT84C7lY1B9ZwM5uYOJJAiRa3QsSbo6zJbXjVlMnI1v2h3916yvfy0GhBmC66pHS2jSJWFyB97zSMtyF+t7no0WPWQrJZ9/hZuGtylaHmLb9rW/F7rsolcl1DJEW/zU6gGvzBKchH5NShHli1aSCrTydO1gk9+1u+1iiZmobfsNc639LmQfCxZsWdYynMuSudzP4Q9tYOk2xqxy0YKp+gaH4Eoh0sdWBZf9tP9zszxAeWMZenj0ePJx7tCJB48B+wZc758Su3vS++f/KnrUPo3gcMRPGgwAR7MQgIYnEaVWRK5AHA2gz2ywxUEHYWd1O5m2H6V4tL3aLD0dIiEWGVQ13+N8A0YamcuMZ9saMAyU3//yW2qq2AI7QA2Eh7M/EXEcFfQp6LS+WA/rbiEhxraBceNs3GRCDLVSVTLRsQG76vb0OCJY5dzwofMyT64dBdYpt33zdc4EI7MPObmPxlnGVixkvFBzSAp545QLa8GzYyTL03XVIoWzdEu0wwGYpqp1PHon+UwmshmzOT7g618ZkfcQJo9vBvzK17Rn9QbpeQQNqhIW3bsvpXbMKJQIwx4aFuFwu90ENC5iQPoVotpOvL9Xtsy81i/FPuujKwQepIPjmPiXO1w2KAymLHsgKPwhqSocJWr+Az3CxBQu0hKhGaoqg2KZpq5Y6LKmyTzAxfl5caibuW9X5jmQ6tS/OB68zKxOPUj0OKxzjkmbSkO5UO7ZrvZqejnpZdQuq4kopBoWW64+xzhZyfsVpStRtFbwbZ16jQ9c9cWZOLXBFHSV5RrVpA6dNc04irKA2sihMnSGLKbbMn1JZRePGR4IZDKLW+dHNu/eVcOUR5aEA56tYo/gXo0Qob798J4X7bEhOqobc2NiRVhGNFSdMaXLJbMuOIpzel4M+u8b3F8bMwBzURGAF0tlkO0JNOSFw40Qrtd0cHculg3vVvb4MpeeGxlEKK3ZlpRYqCDyyCqZOpRo3VmfA9HWRet62nptsoRRxnoAFEyLvG9i1SlT10yO7INkvTDpF8/7U18ZgdZgy0L4o+8+Y7zC6mrlD6Ox0BqAeJ1TLXVQHmpyt3NzBmiJx/KhRSrhSZhyNkvO1VFlpfG2fXEKbmJ/JuVR0Ms7E44oCMp1IWRhuh3C+OGuq9alozf3jTCf68qDydasw73nxa3my7/I/GclFKl6IwfzQVkT9fa/AoaToQTPAJhX5+gpuiZvcNuRzISV+nqIV6kJ6Kg+/WLom181mqI33Y1QVDsjX4VGGVW32HWO1DCXhKlLPHsBiLfa5RciEdbZuY8U98eQIdZiCPFfZ/Ic6STGlx+V1WynB3RZHQSevmddfUHHbl9rWai/AoRsT5+2rvU4uoDgPdiNjSZKF8QYBwjt46EFQbH+XtThG5FtqLxoG+fUSrvAFxEErTEOSUdA0yGP6PeDYti2VpbhLKbzB29V2Lo2Og3OBiGc7+V6KJT82VIW335G5exTe07aiUUlmUlw1fVwtOuUp9aOF7SMSZXJkakAji9AfWWh09c8M+xopVf1v5JPHahpQOaMZ2k+DqquSTs8heNq46TxWybRPH+K+FOD13zII5r6jdNvnP2ANfv/XVoK+ts5xi1UW5aIsEqNHFgJFKPuCM5H5iLEe+Doa3Ba7cDUwdlJDndWFCng362njxf2Mj4xo/6nnuMa/nuqXGYZ6ftE0Y3gTuq/VI6yjMMVUDBEbKG7ULZzuaOuQ6M5BgjiUX79RMlACIIK79jiieElhiaHApShSvHCUR4RQX3t4kknf4Zf3N5g8SNGdBR3xbE9W0aR1wXaEkRn9hh+ZMjofoZFM2weOBgtZna/DEa/dyklZnL97CBDh08I4bjBqXl9e5MaB88rePUXQIy1T9bL3Kl0tC8HxJLxfEBbsStCO0506UZweS07vzmGQ66GAfHspU+CAidVLL8nrLOTN01UHmUA2BndN2yzC94GvJXa9lJw1b9fv9a5C4pLSE+95+kjTeVynvtpwqVIg2VtAzMgA153kDoVxFDIx9wtnev6BOsVPvKGVH0StgiI6j2r8v9/S/DtqWyIUK3Z+/e3Shd9ZSU4dECKPRzZ15N+TbNKLWX31FGHrUiqqCQEAykiq2evLDox8ExIMrujsFZon2HanfcypmyVRs/KEHm24nEWCh34Far0SOUFLgRhMgc916GTo2Utu2x4uYylZZHJfvucua6tKkPbhFS0IsuOcLinGVLi8Jfz+U7dUiZVU2CVQKdDjBWtq4drUSGvVsFU58pnaCZAsiizFqzIm+QOJ3rVJqJaRwYveSBNeVGqvVO18ykoAvML8jnW0N6zfJG8FdtUhokZjESlB7CoxDqOTbVq5iCKllNIkc6uXUfqDOKr3EtGB6/xqib9pn76FWIMpySjqGtUxzcJMZgKpl0jQlHzNKgDuJqfLRl/zL+q+uTz7ldyTMFOufi+CRp2hd1y6icN5oihzpB1/B6h+zWz85VgqCWUUzRpSI1r5+ms/7ohJl9eijpP8S5xL+f3jLfHyWGep+FcOl3zYh6rRGfCqpGQkk6YHi+DXq9IbJFcsyKpN/xFSGM8Ztv43t6hbTh0oPlm9tTq4RgmCZxqpHFEK14BRHn9HRSx3hYUNtpRTCSsO1QjPGL6rwG4Yy2K4lD05MmLEFIkwTlpy1Fzn01nCfQ8laX4zfwpZOFid1xQdjupIwc6Cw+TYiBeFkgeIbC8V9h0x1iL7KB6D1igVUPUVnYGRky2llTqRHQFhgLGWO5hJZGwnOK1RIeYlVRqoIJs1cwBVIq3xmkMwuDcyOnqfVk290HiR8Vebq1k5ITmbcioKZQ0RVzi90LqTnaxw3Zg4DDGSGWD4BwKdqYZQfs6zqmKtctdal3mwu3mxMothCgPWtC8RybrtOJ6E2Qo1A0uwmu2AZyRWZBM1/rJ25t/aXQ/U5OTNInHxT32Pt55Ga+SEUJP0oscvS1mQ482SBfj3tolqACYO7LEFfs6xAyc5RKBZx4YlrRl1+WwKyWj1e0Xf9IC29zAORSf+POCwUJjwB/yUCXSFl9FtSa/48ofakQKtE7U1mRKSPpH8zBjwSGdVbg06JCtGIfjdenaM0Kax169ffNvQMli62g7ICbPSnUBWtWUGE7w4xf7C0uXsHXD+R06PKygjaB+vORr1uwpkYg0ttNv/WgrzVqkHOMN1xWJ87nag2qZ9kQwrttF7Ag8UKuVLj6vMl9OQ5D/SW/jRsBxC3Z2geWJ0ZcC7uQ6UyNcH5TtE/R69qc0Ez5GRjuyk8gJrLU71anIjfKEY2w9mppHu3+IzfxkrwhDt+cGoezpPzWGArEBkfkt8ap5dC2KVsEPI6ZstVbh/ckwtwnLeCkYGZpSRAhfbyCf6BlEV/Xr3xFP4hVo4e4r9xi060y/dZm7PKN5Uw0UPn76jntiPHYHNo04+VI/FkhzmvBFsNz1EmZjv5nN8zuiOjKkgV+dtVTITbupi5nL6/wCmN3a8nRyHqavZJJNie5EK5uXsjMLPadnUGWVbYhq/m+kjBh4wkY4NBwXsQzRu2KM6hT6fKP/P03SMuJ8W5hzQBAknYrgTlfeRHDmAg0lftxL4VeixJxdn0TLYTLvY2j0ySIEQtpwrVPEJEPUJ8fu58sDwsMpeODps/KpxxujU7/wVivTI3RqcEA9ECgMoAKo+p9QI7NXyb/5ESpWCtwqYdqmZupr7BF4f/yq2FbDEPIYxakd0O2+hXFiPus4LdLx40XV6kKgrl+T3J3kICdIkfTGd0jZfCViIb9PFwPX6doFaA/ql5czDF40XbcqkZZNjLW0xHs93F+mlcVqLZ0b12FiBgdp5begbKXpUnzLmufvU/cubJshuLbqc7OJO1uZ/5EFEOaSKshzywQtw02JwenM0Qq7FnMSSraQqXCqL7Qst7g7Ih1D3Fmrfesjc3jKFhj9qfSO6gtMYD1lgazLdbtnaCK3fDmxNTqdXKxf2TDwKdrKXQVpxPllFEDDxQgpQqO/jE1awm4nivleyrK5ZpOaKaVl4ZWW0o97nJDyH2j2UrxiCgFDtm0UoCJ73TSRPhU+qdTMLE7nYWiDUDp+DsGPPshQmQlhOioWuRt9z7XW/rsdlhj6VEsnmSzHMlll0FHDLgF5pkvjeeHp8B/5IRrBZxiulQKCAIrZo411I/6piKCfK1r0cs0xpA5cnRLBLKdqqrv7LQ1e4E1pn00iv+tVM+pfD9L4BSs/5haUpIT45VWsjCYeQ/ajyqkyUI3JSygNb3C55Bho9OJfVoMipbODtWOgEwx0PslyuI5GxFc6N6olzU4L+s9JP3Amwdc9olayM/uZYa2mxkAlUfTRVvfbUElL6K64Tbpv9NbDeUw3jKCozrprJGzNtPqrXmCTdUa2nitohWIXLDpAnenU/+4pDQeh5rTuNyjYwLblCEaowy/kAgnFIGtrH8ZOzPPLNQA1LW789twYjcL4GOTU2dr+pvctQzTPTI1QIhjHbAjXx1Ax+h27uqNb6dUEAgDU5Fk50taGnTEZ1EmdPbU2VKxRchSSPmzEx9cgIcesZ+sT3i4uKxVETk3aw6NuhO64i4ME2vaG2SCEDaGXP2UX5I6eC8PvEqzyYb+hi+4mq+1TaDhOv3eGSdXeXNP/ftx1i4vRmiJEDIrIj6N2Y2F0JXeC4/LI/OApBHcPRSs45hFH2mwVpTSqW0Y6NjnDzUxKUKxj0mP3j74o+c3nAWekRC+C9jSOGIX42/cIlraAH69meBPUyo8C3JTnuJ/mi1POk+Ns073yGmYZkePmsABdz0l7KDa9p/O4VpzEXhLbD9E1qydA8DjLcQM9B1cxDMUIndhMSj+OY3COz2RJK4jqa803y9zfpjzQ4AqKunvteIYBJlpxBEbveYOAU/pj0Wbw8vU8TZH7J9q0lqA4V8nQWMIQwRFXLrF3/37DSr7miS4H2ZIkj5jsR4WCErRq1ht7TxvTnJOuE6TqFaZHJa51q1H0N0hUYVXXzCAXR3AcfGarLUI15ZTUufM+CL7NwU6ZXMj4WAENXMY1+7sL38ZNK95+DOykuJx+GzHWf+PvFhl0lf1KLVSbkca+9DBtmYTWWP/p2caTLN708GhCL5FYOgMMBuw5NwMm2wtKGzyv2sVmOzXi61ebK6mZ/uNyFduml6lro0UciigvLMpLV1dnFmx0n8zX9A6cqtWbcZpgtheOUaYdYV4AqAXeR3rM3qCkx6+UmqQHfw9wVvEZVDrOWVe7q/U+F83HutMCQ6eMpFEqzl1kxo3wN2HuHcBVmCvniOO3wXOKc1WIPTH68iX3uTj7CXTCcRzXHB9eWBMYegKcSggBSF8IBIES/GQvu3T1osX8rhYcuMkrgv26GqwSfErU9Kcb4cJj6sN8FALcXUgDIXHakWva8ng33VrC2MT0UE7BUP2XQ5z6kabOj6BG/TkO6Q</EncodedData>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="Analog_Ctrl" Revision="1.0" SignatureID="6403F38C" SignatureTimestamp="2025-12-08T21:30:01.076Z" EditedDate="2025-12-08T21:30:01.076Z" SoftwareRevision="v36.02" EncryptionConfig="9">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Remote" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Remote Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Interlock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interloock Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Auto" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto/Manual Mode Selection]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Auto_Out" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output to be sent in Automatic Mode]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Manual_Out" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output to be sent in Manual Mode]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Function Otput in %]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Scaled_Min" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum output value for scaling]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Scaled_Max" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum output value for scaling]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+004]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10000.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Scaled" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Analog output]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Actual_Raw" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Raw_Min" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw minimum scaled value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4.00000000e+003]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4000.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Raw_Max" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw maximum scaled value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2.00000000e+004]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="20000.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Actual" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feedback in %]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="DB" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Deadband for control failure]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fail_Dlay" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Failto control delay]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[60]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="60"/>
</DefaultData>
</Parameter>
<Parameter Name="Ctrl_Fail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Failed to control]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fail_Disable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Disabling control failing alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="FirstCycle_Analog_Control_DN" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Initialization on first scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fail_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="General_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[General reset on all]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
AAmLk5+cbwC4IV5t5zrkMAb4HXJrAgB/fdkwGIOzBdQdP4ez7szEfhCj6XE0LEdPPTqmTlLxgVTkhsHrP6KproYQdXIAuJzvLYAvNqBWm8SuDpg2w8HomrmPHO0N3KzNVViMMf2L2W0aF42uwwMg7q1vWXgADRbSE96QCaH7VwRjW2nBWDrnV7g/2bYFl9ThNt1RqxWF9LWutHJZe2TFIbM+DAaiJHi576Hj2oEq3+/r4bRp8udmtRHbw7nEiuIzR+C4oGvebIAL2Ve2yz+XvwCyBvgOS0JJeTlYdCnhC9c4Tcu90CW7XBpYUbME6Nl18zCur2HFe0O6oE9cHWqvlaly7TF442RFnEtoQjqmVrU0hKAO510XEZDYjbGlxLw4EvQkwhx9FuI/m4YHNc6RypRR6ePL6PYh+8qng8TdEf/W3Fj1D+vRJAZF5ti66+2OHbLcBYSZojxB/EW2+EHE1HYIqtEXlggSuyX2aZkZnyNBHcO7ZdlkKCS0hrIgg9nkG+lDK1vEjWcZtbKRUuUopjR4NHHvotzPY9bWb5eqtkeRNB0i6C6x+X4lnvF1CcVWMP3uZgprrcSfdI4g8RxzWWJULkFFAbCm1XCYUNvwxNOxAVpCXpp1D6khmRKXEbNbHNgS/rQZdpDV8Sw9jPGZq0IbZNRhInuygxqlpBwoC2Y7NXwcTX8wy+VU9eE8ul5nq1VMB6Beqz6tOlZQOljAIEBYW+7jlYz8GKRviywmU6DF42q/UIAPCBbq07TR8zpuR60XTwItq0gtMp55yfjH/vzHiqmVxQAUWsvtEB9onkL9AVHvWG1m1tTusVFFohm/oAONeaKg0Mv9JkJBvViJeMUJdHRz5VbcFoAq2SAehTyL1cC0b8RLURHg240FTkxS9RhFrD3ktU/v0qhO9J2S4sZUenoSNaC0jVQrYqS8ou9WefO6UCL6PgzzBkyaPE+RmEyp4WKZ+XRfD8rcyeNX5/KUW+4xcLXJ+78YByiRZGcbvmHUehUCoUmoJAnL2ijGMYviVV/d+54N8L80AP/S8VkGhsZMY7/3p34zClzmowC5xtnEmX50JxaOBcI+4dAFijxienBSpVtDLqPFDHVWv2v/VGPdNbFqn4LNBgzgx/Bly4/K/CbgGDhIh8HoTzJQNhSygMWIvfLvuRbZCGq7uFCBs7Gw3HPyxPYpBlmyx+++juh7DrILISGDLf+sdCmXOIDjdvp/ZjTfg5uEF6ntRxp6jt9rN3HJQ3MoOx1GvdJXuVWmSIfi7+g5D+6GWQg1V0BJnpxW5IIO0KpHVnN9kz6+gI4q2ZGUKZA6t0kWFv44249Bjot+DGZFm4mNCn3nxPUUNNDgcwY43QBO1KD9hJXgoEa/0jhY7X5zz+4Bf2JIRo3W0eH4HD3Wgr2C8N7v9gs12IVHP9ysvw1Y5TlEtX+ZzVVaTxMKW2JJnwBzj5N91MMFvBiXWwMcy6S8PD6NOO9wwEISFHcICVVCDf1N8pWNxIfC17L/RVLKHhgNGpYhOyvPhijKJFH9ZZ+18Ms0blm+iANp6V2P0KCrEtX5pgLlUO6pYhMnKEXL014IXPTcaVeWJKg1WKPAumZG/b1f2fBjf6dzzj6uAbNpGfBZ7pxQ6UOfs+/A7/L9yZXSyGDbbVCUO2kH31u/MhzJA0nDcH2Sy/9SN6z9rSCaBSwgCU6wjlvmiklS/DuVvYzkOLQbWZNC14XqKzp8vYnpbzeWUUqzYUVd6B8JbuwLAqjn40xevBVpFAjveKmej69h8n35GfjAHSMVIwAvuawA1iROckBLu3Z4CmZGuLWX/vr6tGDE35prn+THSMxurYUTmFouLbDMW2tsapLqIJ1/5DZfCd/LF3LwirbqkxGDIj1s2AShheLoPKOPCiiBM9knPcj2UyB7NLbzCbqjK8raaJ+OksR8eAzgjScxzFQ2cEt+xK1p7zztYNOS0POCpsP8vLFuVn5WTHoPeG3Y+Hs6i5sDoK6XWdx+E35+dpOiBGbZWVuxDM6ZLs42JRfTtWx1gYJirbcxpzZUy5T3Z1QntFgTWvO32krVYyFCkH1Vb9Bg1gAlJciY3v54kMJSCGuX5uHAFXHg2QcAgXLuz2IXQKa0NjAyMQRKNvobdm0C1L5mtiOu0UMqr2QCb3xYX7aaWN23iuAuBuivMx8r9sKDplhE6gsJ/zJ5Y0/93Zu8beQRCVOUBTlSJEsfJ7Uo15fGQSaOVu00emELgAx44DsdDMzJ2V9q9WL2jcBOfU3Ux3Tdcc728R8grJd1WlkkgVrKPPBMSRYGtRyDpE/HUMaaLVuV1T2TUVHYeJBHKx7dxw1GD1xE0qdycj5BCOCvMhSUaqrbTFky07SO5Wp76QZr3S621UCb3GH45X/Rjf/gynzGkec40uHh+lrH4kJ5Brpva3v5QdK9/mGCuZK2aqqwKk88XGn6yK6Vx6JxBiMRcs/IhNuhVudqXezccwOAAY7nAaKDhyTml0nD8oXBm6wEQ7JbXZb3SvuqINNhlXmeIjTD8+clFbW2OJowibkf9rF9enqBKoaRd0e2cix6Tn6g+6uBuTwtQxecHp2S8bb8a118Xb0k643EdFtA/H6EUvu72g71+ryliRFdhIzLpKz0NTcwskDxd/opAPP4SvtKuJbjo4sXqNJYPcoJ9kbp4g23BZj6FJUYW4dNVxiFMWSOPRaAgn+YjAXODkpf8slinw/63LRhJ+1wWgpqQ1Y1iGgWhNHweRH5ACmV5RR3Zcpko0UnVWPq7VE6x6qih9xI/QhpRj/YDQIK+VyozqbxFUCeQQn95hJYpiTcihNtcoo8Je3cBkpVkMYJGsKq+n0CPdmqPtXrY9BvHO50wzp+cS3mMaA02qhYKR0aRMVNaSGPMxzdGIC632IbAfM5kPKj/w/vytiZZQuIzuXncfvZkbHQHI6YTWzzqhG+S2GmVJYh81wKcRRqNCoiQT6wodLhvUyhLlHrTuCnLZIW+gbxkj5hjq7BGamIJenN08Gh9TWxFda3WTTqAgPcWKrO1AtvqpFVBs7Gj4A9MOK58RBRHRlQbsUVGpDakX3Q01iUisKfw1UuNQCGiA+9oiFm+lUs1sTvtXa43FeflD+/dG2WpLWSgbyum17TpjKjgMTTHwCf4XwAnE/IDxR/w2OlgkkLkl8xTk2YBrXtotvzN41lsxcfHtY6fpVaiillcjQJ0gJ8R/IIT2CKgLxy+sKIgaAoT6yPaDzA4gaAWfpJpHNnszd2ypB/4KuI3GH7mkHGRcUMi0QPJCiSDvsO2Ngw9IX4Z3bEXCHQYyg44TePL9JXkEO0oR/t51tTTNSlUULgaXkPtuo+bJ7PFoCqtLl4NH3bE52TxX02A27Y83Y1KAi45xFfFVB2s12uA6lKGNdBb+tBPPxFBi+1VVZZQS4t45T8HVWkPFLKuLUybD1eizLok3+uv99gEm8uYGFZ2MrpqID1kP+LZJKRI4BD3LpByMZT5iHYOf/chnlqFRAHZIj2uYT7Ezw2u7H9UtlVRsKZzE5oF0Rc651L6GWlluQ8303DfOSuzyuNe+JSkvsi+wIIx+pENhwP6LZn80ubEk2G7d0RNYBbM7Y2Ton4FVJVTbRB/B86/hvHOjcmfjZIq7pOnNMtpPZLXsKk/250mDgtWaePCQl6wvBShDC3EdtyQDFbGy1YU/FA6cOfIZG8kmUoaGhQENhlc6EX4HutaBsvNzj2bgy4V6EGqSOB7PTfGvHX4IqdwcLbiF3/Yfq860DK7VXREHFiYyJYLqUAX7QoANj91s6y4Lp/E4TpZ9NdXJy9gNPW24hNo3k8GBe2mxyf0Y4mNwolK/mpz5Ws6Jj0DvZMSIuKqe7VK7EoXzo9QGeHR99LmF9NZKE42gCjfqHNxJhbqZ5+DFSV5m+IsUaVjWi0pg5MycLZnxG+jP9v/zwdEkLTpGygddiLIK5HrttogjPMQ5pWiQeSsjZbBtMYpfNZxtSbxrXPNXVPofZ2iEZihUqZ78y0Ev/BXB5LO1mcnc1Dbwv3MZxrgeVp2IYl4f5kwq4bZsOtNcZatYs3jEbI3bzEINzgL1g3pkHyBhY07ZwEX5+ZsOoSUZA52ZAB5cjqMtM+X7X3VSntOIFDSB16vw1xPUPRdQ8VoT+F1U6Ah/Pne9F1mQwGuF95ICP8pqSq7/FRuBabxx5f9JYbT0HO4jnHHEXxIkVHSzuB6mR+iUkvrzaCLwKi2z4w7Un9f+HoGlFhVjkLsO46cHJJ+oCZzPjAfayWoOqNhEsyrZE3RiNqv48fU8JSciiugiJy/yXRJ0bx90MvE6H2pc2RlhO8X1DPLvkUlTtv1SEK2BzKjJW7wAXpwAx3SoGSfSNIe7/Wa4GAZkuTi79R+eNdrIZo4GdYugvj3VR/LiWa69ULgOc16peSBAmNpYgsaYJwVllm1ghg00tFcyhbYio2gsQPml25vP0PHANWlb3nw+vb+ko5tSVlqoe5gbMxvLYLjsZGKB2V4PZfNemZSeGWG3qENvTMVmJOgb0z6nS/X40MrXdwD4TnXcEJTYMwBy+b6ySDPcpMRfGAMOqf7QymP1MsOTYsNT7X6J4+UkxpOTyRuxxbpi46Xy/5+3vsiWiD2MroTMTaH1nGcEAGdFhVSAAqGnzpmXuqFEjPJzuBdHhiWEq/6CQ57lfinIe+Jv2+5O3D8bSEQUw2qnRlm+hahpD07H50I6wZ6bhLEaH6Snlw6F0n/GayhgJZf5a3zisM4+4fDkc/lEE+XD+u7VkJF/T772vxXKIH6EI/Ip/s/kiWuVjqTO/aeer7i5T/MxK1yxKarvy/swvWEKN4zh+C0726SogziMxBcmKrfiblpHNblg6EdoKBi4Oxt6SMZNSjbTi0A/3Tfx8xNKkMaAltm8uVovDwVyq3dN2niyCjH+rP0gVdQxWDf+gq9DwselhfStX6D1zfdCBzEliSDaTuAc0otiL8MJPQEXJTOJ+o6/RnsDRmqQ7D2/THotkKevZTGx/+FIFR/TNI2CpFscILJ+K2plyJc5b3uZXzUZUV5jrsvmABI2SeQb/7q/JOD+sIbtNYsLu8B2RoGgIGcAmotvevB8DTHFOMjTf5j9VBQiWV88CapC8O2h0ginv9KfzHhkg2jgkuVGNGTaLcErRWi8v0Q9IkI3/WNzCIXP/QfbEuNHiQwkIXutcqAzdeJGtJPCNBPfHk4QuGO4RS/7qd/W821rwPXfCQJzMmai4FCi3Ic+15IylGV6XdUWBvFhn59dncxQs2PwC+tpE0XDNSxngkvle4/MbCE1N2H9EnRlIrwpRf0t2L7FGOlszjICNlpQlnJJbyzmI71Eovs/9W1hOVxap1Zi+54ONveK8yIlJI/yUBLSZPwcGIkdbJxvwPMDa52qB0cxrYAMQjVc7mT6OQOCBBUCG0lKZ8zHFLSZFi8f/SzVrsN0KT4Ct9MPJhrhWIo4YkWCPE5aYoFZoiffe4myBF9WU2XJSWFVrpv2HZBV6txuw1bzIfDLo9hBPqrNXNIEYeZ0nyTsgeP+uTSXrdex+yZBPXlugGMetNZ0XHLU0jZM2BErqswXpGGoY9cPtgDRtjNVMKy9Kzka5jXat3GR4fE5EzLOBykRH+ozz13BdBgBpHhtUa4PkuBRXLqxaaEzZL9tKrx2aRM7zy02ig9k39ToUOfPrBGsur6Vnn+i3GdruxqX71VeXNlh+x3AWeeEOfeaqci0kKMkMxBh+kxbvq+H/4u8vaaExf9QDOlkFPuSfEFzGVqYAL6BbPmSy036ZEgTpuJxJ7g/SmsROOus/CbJy+mXM0DtLEcDjR3Insh6bUSTviYAEvjXYcZnvlZmOsmSK5ZlfwR/5HGkt/f/yfXnavUOsNTUP/ni/MTrgejx9fko7QhzAy1rRZWebm/zNLWI2DUuKYAn/V3IkIbhI7KeiCNW09XZXChekTBRBsB8dUNqTa4BkXwwqgc8ICOHJjJnDZYOKUKEVZ6wpwEim6T0rGONPHFbZLgsn4mDMRgVcmwml9zxfEAMMb19bmwJgofjG4UyUUnzweldLW66w68agg8TZAv+P1nqGt8MsmJyt6dqfU1ljrdbMjVVGj1rSjarfQahMACnIL7UvR4IU0SusLlP/ucA0Uevh1af0K3BGXbl18i8WeOlcArP1+TNu+nHDjlF6q1hdeWeWYILIP9f/bEVI41JqPHn8Zo6JF7+cvf8mS5DYjDTCR4OQabkbK6HsDkZ62d9aOlCuXDmP6Zil84hA64kHamKpIe5m2COKNNIFLm5YF6tzfK4bwWDEc7RWzONuYMdeaIFRcp9LLAmi0rsxcqCYgcYxd3b4HPxV5wrsRAawp30L31gTQLZxPZkCU67DXfkb1R8yf7sm6zTnd4s07v9+r1b+mTUaJUOy7wiIA/SEe6X9HtmxmOsTehwXyijdPmO3enGfcsejXv703S0bKZYLPGDL/jRD3rCKeDbgZsHhiA8kqQ9KbVj/nT9+idwAEqjp7ZvG8BI1GYptsPC95xccvv2TmVuLJP75b9mHOFsrZEdnFWS26J9Og9EtPNSHBZyj6xin4NuWq0X3hBTnftOg0aIdybf15OXfFdFvrJcnI/ZlRBA+y6gGet0auNDGe+q03HX+uFLfmfBBs8J6Vtp8EqJQohSRwwL6tOgywvlNIWWGPemEnO+fAKu8Pc7mYf1vSUwkZmIdMlL2vh6QPSdCJJp7SoTXBdJM4gBdJQcNIIfx9Wo8dW4j3dJTqWv5hOa5Oose2/boskmudY2fkv8FSTz/SaGl/hAKKrGe5k1od5l1gl9kVR9GQL4nV7ih6ne2iBU+t74/+qLrMDkE4cd1KJBXCJbvJ3tDSymEV4/tKy217Hl4ZkiCEx2N1KoxoWFcGZjbMF09ORvUhCvgzTucfOnTRuC+jL6FU85VzSyQly4YAov333Ew9so71+o15vQELN2km16vFc3zG34xPgTDnCkNOE90ir6FYCB+rR/fjEloEi2CmOaKUmT29jhS7ojCP9NEbf3j4Y89KG1r2S4+BHAmc24hwgvqyp5fFUuP9jCxF77u0B/tINzmnCGiY/hBcteFPRJZ0hrPwJlDskRlznYrUTiTg0r6QkHGXI9pc8naTWhYZ+ddEuM4AR1cw4MJTACNMFLbl47LYusW+w4E+Dn7oyBi7QwxS3Pc84k7WjwEK1mu04mr9e8g+n++W+IMrOPOUmY6sHHbkOk3fGlt5uJWm4bBTw4q8pQLRs9COGLg/5CpoBjOZdKlOBPw+TbKgVk+JIMMRuPRNp+4cgPMCpe3uCB1J7UNzBEhs5owriiEwJp0nYRbd0EAWJfE6K2UW9V29Op4fKjkso9HMCcw8CUQxWogMcPWZbwlNo7K96ka4HjJlwvAQuDd+9US4E4b1be2cf7gaQRwZKC9eqOmSfV0RAtsBY98+b8V/U7WhZqSMW8UtofBtGVHlOYFZYjwStXdkXvFRfzqc2V7KxXve+1yXq5cB9OUtqlxdsWppI6aIYKNPmMA60uixfDkvHDykXoat0/awNsEIHvIyV1R2qLv+g3RKsrF/KifQIZQbD7Bq+60GGAdp4hOMaKP1ABqXpFyUGdz+uYnCsAoxIG6IGjsbe4Y3BeajmA1ziXXxn4NRbXK42LBSqC/IWzIcMdIGu7qLMFPFVnzLfZKizD0EGz2Ul0IkdXtlCDGs9FjojlyKLUqkU9yF/otjnhHVKHcsbO/VYgjck3o+mU8R3Jswqo86RmLAqK4tQuqZvKhEWsjpeX4/ZmYgZLIjhc7/H7Mpgr2ldXEgapBrg2tHeNY1/0T7e+VzqdbW0TWCarbgQ2l1/QMvgSdkDzScbXMMdlYeoc0ut7QQTUmb4vaoSrLYM3MpdmhkgEVXRCiji72Ic7YO0Uqy2o4mF06Bmvvx88jfVkq3pCep2+BM11B32b/3+rShetQ2Zm0M7aqQTZ0Qrr55BtUFzzWXELphneiubZwyCyhvQsq3fDC6L6Pz4nXTWTnCEUw9fnXshJNP+Vsr5jY2ZAzs8InICNjN10zgBu2xXfnAra5mICgJx30x9X2UPlmuVoAv8du/tkkbQ1jUcqoNQ9u+moJ09RAXZb7J754phQpyJbKxdTtm9j4AhOiT6HGWFW8g45mSn7c0r8lEgpPGFqN+PxbMIxwBmTlFvlgz5/KibuxGYdlTm07Hc9boW/QfLsss632dDYozQYfbb4Us8wEfCv40pY1+XpTfWlMfPYR4Xtu2sjLmutPcPHnJrCtUHgkjfcGIAjwXtpoxWdNfG+sEliiheJ9FzELwEgkxBSFOjw817vFMQ72X/UhaK3y0msnf0EW+Bp+/xFFB+xcV5lV1AluilclVLHkQtqf1F6r9J5mpoYKBi3Fte0Hwc+H4BBGiwEJlFgXJlOJDKsVVegVh1F/F3pQlPyRtYK12mutIGpCvXk5guT3yQta2dt/+Uwwc9TrenZMhE7lnFGZ99y/Upu6/dK2rohbDimalyW55UXus7IIHbW8RYP9+GtHgoDEkmQm4WIObJre8dlQlPUSvZuT7YFc/hn94Kd2wam6Lw3huF3QQNHGPAdOufWxM3LrIdH1gMb+wv9gMjW2ldiKtbe1qVVu3tSjRfRij20oZArXu6eQzL7/qVioi3mVPmO+/V2qBIsp0qXL0gYomQ1CEajNTbCCu9vzIWWSHUJFXv1xzH7haD5Zc6DcF4SGFJBhtITJYtlYuPuCGJ4/4/LM9hSfwXouR4SUU3rTkxltdH9ksVbx+/uREuvS1ZWJDATz/udfhvoJLsOntRf8r8YKWyoWc7FQbwkzxQ/k8qTvcuhEUz1Rv6ZpOVYovNUYOUP+BRDKNks0c8gOBrommJ61ctWGpVsteE/i+NT8Fs15Hb1gC81GApRsxLPPGaIdV6zSV0i7NQ/LHki2We3W2ECB5NO+kWzcv7jDkUAPWzMKECUwxbrxabhfS0Nkqp7kHYvYxaMSI+BQOy7FXJC23c7k62Gm+iFfFfVFbjENhuGn/H22y+3Hcyh4olnK7DmZi4CumeYgliT3LxlAvdYtcP3U2ym6ls9GVk2m1HdaQltxypOOsTkWaRj1XtWWunP7A3DdSfMcsdZsacxCgSTEFHrik12e9JOt6A1MaF0EV6J2yv81BOESycND9eXNGR7Cv2ID/rJp3RYNpDjt+Ab0oZaZ4IU7PGrVZZDmMSe8o0ocK6pyVHNk1krUqDIcvUiHT2hora+k8afTv/vq+3lnFYmvyKYxo4Rx4sNbqdQxXPBxImQ8A5FqmIe9czTcUtMgBdyYhWmCe8Fekcb6yqN8yBVSBWt+5hLRwd4At8xbFd40eIFQxMSRYPyrDt9LT1B4Mp7CSPA6BCy/5PJbyiE7ljbkjCZr/MceAzy/ZLRQaEDWmFncde5ZqGluesS9FmLtkiqdMQzimJjPZf2W1BUVu0jocVSBjNiLn879JJaq6O4IVt5NmCukt3Nvn7oAhVrTsgvcuumLFZZ1YVrFA1q8845Q1e9VnMwBmjuRVcAOA2UgXmOAQco0kVXSYkja2IBAWvI/WEgDHRTL6DNNtGLgZwU6higxBHrn9HUm3RMHp88XAEdWYvaaFEjjpmRVwjQDGjirBjw7fgO/i0w66GLXa7+KS7zcTU0xEltN/rYM4JGj73gHRXmH65OTU3Dc6sYzLeznEwWHjX4dGahR15SlEUvNg2JxYmsCz1IbHfBwqh2q87n9PE9kuETstl4N8oTxLbZ9IA7xI13ygVnq3SMJa5XwqwKsRxXsNzeMaf7+hTkkDq+B6R/N7tHDVUbfs5lkLP/h5BjPb0D4G1nWQrd9FRP97SEmjk+8BWRS61PO6kAU0fH13AyA5t9w3tymM6P8D5jedBZBsOOsUg1T54ZliRW0TtDTs0XOvB+sqnuaHwTX9gbdPkBqI6hJNERBFgRKpUCXIgYJXYcImqZSa4cT3XEa3/XiPbxP4M9ZpCDA2VxNSGx85qKxK0Xuxrf4JK1s7zcd1kCHPrwDmtNauXc+DKGkjEYtQySNL+ZcuR9gblskffcXDTJqEX0Sq0fgN4FIdh13ELIbPeeAio88hyrK8lraKgdr5mMls+wiNyoG1NT/Q5jv8bPd11l0z2uwTSuUqaa8VRPQzmQ/5komj96N/OgIwPo9N65hF5jU4lEIgNeOo9EKYB4sPAae1PMfCMEHcQCc5aK9/f5BQ30yMwtYIpHtL+SW/uG+/iQNff0Z0wvDohlcpudNURpJZpIE2lnXayoMx0xszWaA7045sOZ+73SzJ1osnIATYo4Qosd7RBDQ4PcL4aL33C8ekveEO8t4mwRWBhkX0qD4IB+4+wDD4Mti8SnQOIr5VQdh3R1BKmfkZd9jBWlQpRlOM9Uxez5Js/z7Ah4A6a6oteJtacJvgzyoYVq1nSkOeDAhdxbS2bfwGVXHkzSpB3e8bRwiGychMQz/WXxyX9Qjl5F5Bf2qvxEty3Qf9OI/KcDrrRFKo682qbmCIRF1Dxq8l9BriTflqMHMe5Ms8+dV5W1mwAoqdDKB9SzO6c3XFagbFlok5t3sLImqcVJnRuko0JsBuvnrvAfiYNByv0gU7jiI2eP9xE8/yssYXRoUmijncInx7ubREE35hr04Vynl2dtdd3m+a4EoqG+R/j4T/Vf0jaqrxTQuyjIER0fxgmkmBdMXcaD80cnYJJNNJuIyvC6S8CWu6XwnecKyF7JXmUUtKtGzcO9xM4P8QHLT/Od5NJ+C6v3IuWoQSguL86BzPaEBCVnGQnMaOJ0oMw/O32XLE57MsBkm0L9A4UMkccWajj1gTQ8ktNEFKQDvEtQN8lGvWa4rAitYjGQNsuPHUj/EK+w4XpgD+c5HMCnTcEm0dMIx4bHzpLhmlBCp+IY2NbxmA19oQR2wop6XEqn/WOR0CMrN7NCmlHbrzs4G255+Vmim6shRUAQjSIt/IynDD7bRkG5oTFDCOkXjzI8yyNAVAm3Jyt7j23MbEcTnTL37ZKQwfjUOxqg5Ty+IezwSTOF1b15WL2MhG76xUzGoZU3ER1ahrZZhJMdNkNvjfEdpNfy6TxnaiBSovjIahYQQfwipXlp0sP/u7hg3qMhSZq20O2q38tquI8kw600IM/2QFdLbVPfpIjhAofj2MkcLscEZMNtksGGQhsbaTS/A5TjLa9qQd1VCF/D01Mpakp3Uv2CeT81JqnwvI94qeeUdj2smQ7J3+3a07UizZlxXSZn+cqO1XKU6loHqrVJ/eFNIafszL8cUyYmayErkdVS0K4JhXUnhPXoYeNskpnrGSFi4J4CkIT6doiJNw7gZteIKf07wSWppB4gnV7/b87dYyk9P7QJmGR6A/R3QdHokF0zgV4b1LyyM7KNm3t3sHB2KI7i32qSEnDDkoTTdt/Amk9THeCY7KgyxcsSIga9kpjN3C8vwEomenn1ZU/lybMXQKJoBWDyGhQeFEuXtR31lVrAL9paPvhBhR/2OhvopCTqVMHBaMX7zKuNV1C6fDGdKmgzcCyLBEfPGrwAuZYoOiJi4Lt0aI4NWGy9V+y3ggo5YAP0RCt7GYsPs+DIFvroBo8bL8NybGLMoExvEMnmBKZFF+gCcYkiHYg9gXx7T+4nM+mC9TM9nE9JgEwAvHkpuAkabLrnUSjv9UNj1HW4ECeV3Mz4XpO8Y0uEk38HaU92qsF6TEW6oKuouZI+qwoLPtlEHY1asmA/5YcpXfrzyhzioVbesRzLiLd+g/VzmvN3VyfL5Smvsf5/53274e9xJn+gOSAUmlOD3Dn/etGRadcvPco79i7VD9tKqlnHgX/BuL0SyPpjrFPQFl0+EWkfkc42SULRpYukpImZ+sRkd+lsvRg80/IHteWxUS3nS6++y3/AKut1tGTOpt0W/hkq5p5rk3oPnDRI1slsr620IS2mXjOsjaZWiOeCzEazO5D570PKWHySZ3YE0Q47NGmPDmit/FkuSlq+JoCOYfcqflGqaXUGIaxZ1Hdcd/lZ2uVH/rBT/EYLCRjB1udpplUq3HP37HlbiGmw5oLWcu+OR+mSpNJbmHqnhlwxkD7VuIsohvNy6QvZHy9CrXSgoCIszHOGP1ab3BlatOQouFtTj2N3j3klID4U7F8bhiogEDl45mbwhExsvG5p1srFlQ5UYQiuYqlVyNN02OMJTpfeo5mXYcwrAYgKWn2X2VD+Ch75g436FfjJ+yu3oApvuutw/mn0VDOM3ixzG9xYg55PwA1wYc3rg8pQXdoVxCDGMOejGxLrT8F+ToDlFnzA4TF8/RgNvm8ByyTcBS0iuDGg1JpJkOhcRuPSdOOgxgItPFreZGPxfTLavmdpMoJdiGEHFX+V5gvXiz47fE3cAlUIRbgdXblr9LdFYsA0d20nVwvMee6fjEB2z8igfKF/Fal2YmenO8B+XxAcVREZhSKWuTipSC4pqxOR9QbbTOFNd2HOZ6rZJ+1IMrVdiHR1qa1cU4U7Vg4AJ01LXTybWrsQKXKGUffOwr0wU+ZYZWybDWLTgfAuQuK49OHssatYFA1gkMoOfJKS8t03uRDfNwR5YVy1lfR6/iFMsU6XAuf05S1XNpb3b4Q2TwiZyjZ4aHMMTGrvGlAy46RMB0ezlRSk16+uteRoE5eSNHQpaWe2ldp8oE1ZfPROH0r5cS25zK6bqHHx0jpQXot/EE+NDe7YLb/bBugCioKumiRfVWDRA7vpE3yKVVj/ArjDNZq6Q0vD9+6ggyFshvdleNUkaCl4WXXnYfO7M+dj5Ym4zTwQzAehPpVQ3LDTpAG/BNPCxqPF9nOCekBhPIUgkV/JPA4t7zdSftFs1P8QlZHd4K5SwjoSLRHKKIpPOY9FGcYMoJMWE4pKeWgsU6gYRfMohFa/s0Tfotu2VVK7Y4l0IO20608RXiLCOVTmrVlaLMKktk4xKvmKZrByiQQ7SuB5VV3OqXtl9/e0XIssLQd4wDy1kF9tpVbX6DJbb6gSYkvXVCto3O5MKwsdObTlnbO/vxieej6yKVbaKqUt1Ma3sFlwBkdcmUOb6lZp70xb9cKbfKmGF6UmsCbw0NoaqHO20a6FlMJkgJEckFtK/3rb3YrxjznQCucDcZGWnwo+vwjBu1lo02xyfkh5M2n+h4lOWyuDZ5o1o2TDIEwpPVFk77XM94TnKEXZUH1O68wUVBNf/czqdpILVwlFkyXEpFdGJGZ6K8ttmc/K2SC8qkjMwLpYLneZIqoiKAajtYD1fX5Wnuzqay7wXXt2kiKDlQEZ3VnWONhlz8CFoIV06n4ghlQiOYUWoupoiuIy/fAG693oVqSbxgbPcSXtYToQBrBEhESFlQk0Q1kEe7pgk3DTsp4brhOJI4ArKJM5zQGgerTW4m0ZJ1Y67FBRZWRXZ0s6evjgqUN6qVnJOKvGNUpWaBo9CjStj6axtpNtsLltqMdCg6Su0xYaZaDmpw0sZj6qmEUthBqt4ToF7GLrY4k9USJp8W8/s8QcCmV9SOvqHoW4BgxlsPOYuMrA0cSeqAlYGorqA6UZT20c0yPtmN08wSwk+lI8ybI5nkaEG3JieBdyChG9n3IvB1XM/XpLZMK3kLFCEptAv6xaUxffc2C0C09CfxF+mfyFu8EhZPdIf3w4RIUJiqGzOUlXK6W5SXoR1NXOhMMwrf7RYv/Qny+lVGuctnF5ytnyvU+VaV5TN+8Q2KsFQREsBgMk0sZyGzCV4o+9FEnC2VVzadchGoWUoeQjTEXIcU+fMjgQ3Z72xhEWr9iykb2ubLaGe48UPYMVupq/p0HRzQIBdQc7BsDdfEs935kEXxjvFq0r6OVtHWlgU+id/AqeE2bKgezaxZvvRvmP6P+z4NoSSj5FCy6449N2IxbXpUwlIBgQwYMmOY6HgIsqfWXcFy0/6eCLAFDnH5ZCF8k051nfE5jeZ7hCnckcy3go14d7zQiZCgVpFodiQ8RzCPZsAG10kG4EfvqDdmOjdIWMVBXzsMbc/mqMq4ElqW17ub6W26tj5joNDgpdmWt+sXRGpk/Lt1Pmx055v7vIHKTmixjk2yFAby84zd+2rPnNICIjI9HErkEvseNH8E5VGnFIU8c0DUGg0dwwyayOrbIxBbbjARHr8K28v4pIEDAsWnNbOcyJKYJ6RhLFNdem4RFtFDECJwu3yppViGpkDgWDRERTEISTFZbpAGFTDnM3ZWdZDv4Q+hcne2ALD1G/f4EpgfI00F08WOpOASX+6Kw4ov7Cf6mbWKkmBA6nsiOMhIZ2iXt3MOjA30xcjy1+yTSjgz1ye+8B8A0SbnTsW0TXJ1RdS8kyBwsHKUBgLWvU+o7oGiZ097bB+jbuMsnJMkVgPKfDhjsV5HiqCMuVheKrS+U5OsOC2Fc9rg7xf3Pi2MNcSyL7X+J7TmpCibhBPAsLt8b/A7/KW/a3iApvO8a7qy12+kXMeSxy3a+5xMzZeGYZ7D3pJm7htflW5b6BNtvX+Z31DIycdrIkw6T5zycO2t4YSz5UFhtuVTSbguEqFv0Dv2Z1H4U3dKIw0AQzLgUztJk8uQMqr7Qi5u8qnOJdcPMGcfGh97d8rM+U82Xtl8xCyb82kQHbAmy9ISSGk5pjDHfokt270BM9bdnqLz8tNeui5/Pgsv7pgToTfNcULK8LDUlvyJ59J532A2q4neD5sgcob4mPi4VXANhX+3gxztvHrPtT3nda8tqAhA9jY5gIC3zb7DgWWZq9DLykKfbc6Q1FvNKw2ZD+v3WM+p1hb1eK0erSSy3kWVHEGGZtBTEGpaB1T8Ol0A0f2fh7jSXpUJARou+xaNuOUjYx2b+z4hHKExHbvu7DFtLiWzVaJF7uNSctCH4NWpYAAYt6C8mqqMf2mZH4oWjgNh0fxsLabwkeK+gpwDnG1W+Kt6FxxZ6MqEPoITOT9ImLQBM+BAK4U7Wh0QS643J+xBn6pc/XEagJcJKoSqnDVLqgT1HJYtY0Q4rzlN5Vfqw49nTpmo5B+1qRuAmKlWraOd7j56OOSG3/RvzfRYynMS6+wQG4peYBcZvG7i5Jht/tUeOQW0b/MeS39GTQWK/RYwpPZJfe3bvjjG75gtt/F9HFJGsry6nyvyZ0Y9vNrRad5ZQuOBn01BVQBjlWVRiKDKnHLHV2jitfcttZJcSsNUGyqn6Sh2E/nWMBeNxhutfu6tEfzVz564aOoGvC0+I0JnuFZKJW7Ehi+NHMeXQQJ0xl4GBKuzqaB6Ps+GDD61khAonx/lRZR2ioSAMGmsmTvAamrmy51Ea3HQnQsN4lzpeN9qneNr2SJiHdSufVVI/qlEwe1/NFWMnrAm1hG2azk6nq1vXyWRm8q3jIttCS8l1irf4zikazHoBqnfiWw6aUtqaQ5o0XZEDgQWuyD+WdEKzbB4xjtpppR1/s8pYvIfal6/x9r86umZD+WYvwo9nyERPvqNs7zHNPRm3FpxwTHQXfUhQE9yqviDs3xdwoENOOy6kG1eiht3c4YLNWzaw+Gyh5shoX8fltYDSSTZaM/e0s23LMjjs5j0fhvoPzmRAyOdNqWRoI7bYyz8UzL+tZufeVaEI1x0E/GxELR2d1AcuQ8gGKIDCeIFtbto/pcp3+rvNCYbvlj6AY6RP3tMp2KEYkY6Kai9L5FnNFqjJj6gcHdxhlo86tST4JREwL62i6dW+sFn1S7OLy9LzU8DCnnBquA8cQmpCaHwGqv2IJmaAUmSIaNMq8uf0VtC75qdVJO12m7jfnaDvXD8gMqXQ6ZrInL4p/4bFjP2+l3rqhK/8GxxU2925S7pkG844lkMGJciHAYq9hERdud0g+kxfls7XWrnhUwojbQxddvZS4c7cAwaPW1YFdZ66KhvbV3D5HlcCO1dJ+ZW3ilA7mcIUG6KY1cKP78+sNGMPhG0ceOOWFnSsR0Dj+Cx3BAoyiz7/ctx/MUxB1gDF0nJIZl0jTQ0KhPKQ8Eqq3DgK/jC6xBIibTiGSm/zeaT6alouAqhA2h5U1ibFWObDKYcClDoZ1oMl5uWpgYNwO5hTn2i+h1YaoN+gFwTt0gS1lIYrZ5L8ZXeXuBwjeSI1K0HD2nbdWB5I+hkfKs5Vv9P+my7whcY8oU+BEFBbnuzh6PpahqJBGNIzMlV22RGucA/XYOnVGt+hLU+uaBXFA5N5L6cT7cK0ObUWto/PoAfGeSMAL+rJlNQM9GyIV2+IOlfhzFr4VY/WVjiTNaXjNjqI4EKE04DrHIc9zwMLWZ4Ht0U/8os7x279PQ+s/lqf6dkCY+/YFaKIpSaCwgzKtmB6a9kRgphdFLhR8tXyQQpel9m+xjyGSOqTCopIlAy7gNvdNdW2lJZSJ3Rrj3rtXFtv4bWiaZPP95QD/ZYWUt/pVh3yiBRh2jT/8MdhZYDq5xqdl7i+uFdap/0KHY9ASSoYNRTySDrou3UoAXSpvloAmFEKRCEUim2YpgGjtkQHQ0tWbFrwIIMUh3biYH7Tw4SWXJ8xZnITU/XG2fx6HH35gm+Fpko0bzPoI5n0VVVJeC2INxKlSJRXNbC8eokIsy1hLnQfqcTAhJXrKVvgi+ypVIT22LgJ5zrXH/EoCuf6Ivg0hyA5FSn3wymY3lcQoE4XhRh1hrTqAzPU+R74gX+LOgOSwj44ul9aQAje4hQ2yZik12UR3VAu7rFMgzw1kMC62fgto0JZ6xwt/kTiVRJkFek7w/hiryw1k0RNoh7Yde9S57c4EyROOoRss4wbqmAn7tajha8RSgHt94CP/wnCiR1Yz8vPig59uS8jTkKnowzLY/6TiV+74I1+9uzwqcaROvUK5OzjhSg9PPgM3yzCSn2tRNSBT+mjNi8oTBTOSQjg11iUHr3NbKtC0z1d/Knwo0LFMgmYtp36/YUBiznficP2GTRK10IVzM8X2iOCPTED6Xn4VK++4TktMB40uBu1K8WRSVt0aJOVATllupC3ESExyi08EmGIl47rfS1xVT50H1nA4EjqOUoYmAxNB6WWSTCFWub4Lqo1gNcNvlLoIJwO1ul0lcmV4+f9sPYPll6vY/sA7egjVsrVmgztDGXbxpcxJn4Q3cIDi8AwZ25BP1/PGAsT90wWvcsTaOlePQmVnC9VOsgJmNGKjar0Ut8eE0D2lgdx9i5IbARsQezh9IuQBLRGQKJeTJGxrHvBfnoOS1/vw3N2Aa2xM5Lfc87AeAhBBrGWSLSZMLQ8cVk+95xENVnSTDpLOQcbDxDXdqvlC5KTJGIFEwB52nX+/6mBL2Vtv8M/P2cT+uBpvRFp2NQQJpV/QvGvi6Fc1GijSNz4uRtUe+bDRZpMY+WlqThNDqp54uSH2qi7AjU3OnZm2XkGj4KnVsU3y6U83H1j8kilTzTzX3siLZFD7ndJxoAgXvtVLqYZizDVSgPA6qNqFvfh4AI5ApOnUDofhnBaQ91BehCNVFAeHjL+tXHAQRIRO7sPvqQZLXC2RyTuvfzztWJP9+XNmEKWieJ8Fr+XmzPEUP+e16P9WBIlLINMNnoRbx1WVxZydSZQCsIRnY12DMGt8mg3YoW7qcbepLC+swb0rylTqb6kjuaNJRRv+RYTUhCR2Z5NFcB9CkLy4LWkpTzx3er770IMlrHqRQ29t5JAMBxrpwqgS3IX0ot+UEHIPJ2ZHRXZ689mpISXuiuTSNZM6hh53coPk5llof1EjEtERN9e5o+jbkuSCdQXeX+tLuf6chnONeEipn41vt7pEL5tudWF0+fEH02OBu/sYDq/Yrmk7prHr/jlYhzXobDew9W6tNJ0ZUEzhlXjvtT6lPKZyzfnjXWUtwJaDYba8CshLdcIhARgxSZ0pn8xYbXcsxIWghk280kaL42nnEjc+85TOs/c1CeOYQtobwyM2LQsWxalsoea1/pK04UME1dfRUyQWyKxl46j7EmQJS4f+uF1VqO0fmRw8Cg0XAHt3q5J4YJLg9UiEINn3BkU/gFQyR7/pBp0Pw//lccKY/SNapUyKe6vKUrJQa9tErraNTNdYsz6wmGGsc33UeBr46xse9wJ8OLxNdXcLJCi9aHC1lX25YNGnUstIVBPcI3hLFNMAONaj5ygrxID2iswNf7gm3Auh38jI6jJZDCxRHHgm3TldJs4DgZoPW7fOzTENALYiLuopc3PBVJ3wTAvPf3pg7WhKRF74RJZ5FoLbnPZchfkF4BnKIZjckK9N3hDbX2Yo0Pfh3XByQ2YtH+PcR/PVXTbSIQjcHDk/Di7A/BoR155nmAhIUl213lccZINeq0czvY9sPr1pldvfT5otPAodpzzY3DeWspJtHQ4ARBS04mleWyvRaxmqUtt8DKzbfFLCDXnzI1Ul7nYxroyso06EBkQTfjqkYVgUOUTo3myz2K3oqqESKft2gw6ECcJ5syD0Hdg4fxONMrgloUOaW6SMjVrVoea4jmQwwD7zz2vQwy6Eg8SvHonuVGwE79S0HhDiFTu+y3jx08</EncodedData>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="Digital_Ctrl" Revision="1.0" SignatureID="63F88E8A" SignatureTimestamp="2025-12-08T21:30:09.982Z" EditedDate="2025-12-08T21:30:09.982Z" SoftwareRevision="v36.02" EncryptionConfig="9">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Remote" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Remote status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Auto" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Automatic status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Interlock_1" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[User interlock 1User interlock 1]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Interlock_2" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[User interlock 2User interlock 1]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Interlock_3" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[User interlock 3User interlock 1]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Interlock_4" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[User interlock 4
1 = locked]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Auto_Out" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Automatic command input]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Man_Out" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual command Input]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Available and enabled]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Output]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
AAlF+2+YdkuNsxqFWHqO4+cgRM0c01rx+dY47uP6uCkzTA6yezpr8gBvCr8xWTRikhVTkwSBX7j+bvP7WAAuh36J6Qwcoy2OA7oWWQQW5O+BtQ9wX+i2rNPL3M84TF5w+DCr41SVKGs6zeFhYYBKlV7BjvQSBBeWG/f3StC6Y+7hmIW9QusO2ewXUczE51n7bK3yCG/IDPyQUKExnlpWMibvl1W67LtiJfGF2qPmGZjruVCpO1WGvR1sdTGVxHPMAVv/MlA0zsElFsByGRf/p1klw0GuoVUoRrKH5hfRlgtLQSAsMGryuyXSeayot5MQIGk4AGmdbcXv3EXFWK8qwbqnickHJgumkxT/ONRSiBPhtYA3eTOOj3ZuFE0xNQUt3UTvS3L273kPO2ma1w+Co+GNOZ0esywrq88OCamN0O1CxRezZ2TTE0ptUwuqi4oATbTeosMV9ZH/pZVZTBhgKZrZo5TNTMU4iKK41XC/Wy2lAaXvw9ScMpi58OtLtTKp4FnR3Qac9Gvpm4ydPeOUJBAEQ+NGxth+YH9TQoHDu4/+tsfTg5cdfEW6BDp+DxrqGi5kujx8XYX7u1/ovCn5b1y4so0RDb4OKEojMD3wDMWX0/GJxxzsh4w3ayETWe/BsyWdESrdTyW5j8Xr4RKeveN5ksbmu2O4SM18U9Xr4hm2XtGvL9LRbIhwwikhFIFeD+UwvFwTU5V+dcQMj6sP+DhYamkOwmQZNKoLX3n3zC7TGknPigucDTVVLoUk8sR4RqjN84mwyNW8Efx+X5SV/K+eNqveQmGxJQg+1MPz8kKbOOdepuBJCfgmxAWNqEmSV5/tEbZOTdJNtKu9Jk5z8GeFvkIw5jUFbytFUa2VlSj30aMY6RA3tH7XHjSZO2Wgfnaqf0Me3DeGaQYAu0qfKAeclvNhSs7HtghvvwbdSDckpHp8v33OOtUPV7mpY84q8nTwJwO9f3Hoiv+4sw4RN7iK5eYILhuZG2U/jBOy7BOrXJZtB5i5W1i45tUNaSOmyDL3WbMABg3/W8x2mAjpefP8PDqofUZ7Bp53czJAAclDuDJYlQg402f+Lr3FxxEq4Ci2Xc/AzdPKhvRnwWEijcBrHihdTAkhd9J+lErM7XZEhT+TF7888FLOFxQyHrFIJSKH2sIxRZxBkLLPMVJKS4PpOkBSX1hHvB/suyhN2W7OZRk6l03htACFccMk0GWkssMMBFU0e/q2iAZbA+DduYYaHQus9GtijwS690l++jdAOUQUL+6gIV9vYhIJ+VHQxpD0OU/Hmrr6tavXRqNtMoS8X+KgNTkyYSWgmIVNvMdPX+ZgDXUC/FSHy8Gv9f9f8w8gWOFULY/oU4XMIxdln/hC4oyAloskxrRU5Q+Gck4gGJj8Ti5du6XiZ+2/dZfdU6hOL8dBsRTGPYJF+53ogEgf/bKvZMa2AfdtPODBdt02LJ8nuOttBckEtsNf7rRaI7X/wecZq/o1B8pBV5N7nh9bPlJgCfeF4aCquLSieTyGJcp7Mn+lYdqUcXCXGw+v/YmyoHXlhcWju15CMpZuGDoZymoWXpmdiOU7jctKNb3F+/uWJa4akDRuJt0vIm0VN8Zgo9jyuPNnub3XVNynmzI38dbUM3hacOlBtk6bBFyAgs7163NkZrywPQk87+/+6dijZvqZZditP39e7IopzmlVCHuDn45h0B2BJhcDk/k+zXGcP7geb1FiaSFYKx9OsFgOYsR8uW29ZXwr/h/FX7TqhURBzSsS96zE6vDWHd6FjBwrn7NZ3BbqoLpIwoTTdOLDbNDb2Wab699Yo39rzUfu4gDc7BbkvSFRDllCzZ0GGHGC7RxL/dYdvVgMiLgME0qEIT8EloHBLUxoSJpb9Dpp7qrJmou4FWooWzY6lkxMvz/8rslgXs8G3cD3nZGrOTEj1YjG7dYCfxIaKJ+ZkvqNhzflRdNHGoFlAKF8Qr+ukMpVcSS13+OuFMs9i1ud5cB5JTd4zE/Occ2Q/qRNuNnpPWaRYrs/6LIMK6pTOQvnZuPijJrp8ps6zsUgf94I/FPSu23R5QH2gmaH6+MVunlPhDw+FuljRWc3eJ85U6TKXi/S4akBAeByMS6tdTx8CA1cP9bzxyYFzejFbKH1Q5//zaSNuy+p3hNr5WqsFbDt+byhlYFfNHSmPmwExbciTAKem8TS5TfbzXubc/0kUuLLv+8ip68KXVZbsFqVpgxHeciof07sndH3Bd/8IJkBP1Ab+rra4dQnQncDN9+VgGlVgKqjFcrWQEJKsrSpZipVoV3iL52AKN1vzb2qB4kzL2XyaH/Em8EOeY43NInADKnvrDPIdgVcERlerpgCJSGj5AgJsumRTv57sW1jwUVxtDkpPDNqyM5jcVRR2yL3PeLukXOcjhKCNBRBs5d6sA/ekTtxJDGXvMwdWdXXXvQ9uogSOZjE09BrckDo7aD5GsVSj6e5NCGQNFqqpS/yNAmdF+z+2bLMCQj0aBL2iE2yo5MyCT+oculrpB/gpUw/Zo6CiZth+xiNXXMQLQIDhOePDFm+R9/4P+mZSHhLc5MgR3ap0zInGqPuc6VjFihq67ywizEOmKsLLAJdvfLsUZgRgfbo3KxdNmMMMgeykoYvzwfSP4WjVSFg3/xSBqRw5//SouMKNelbDg0wAAeFN1LanPmLz5r6AchdwqXvbJPZTzxchQEdEvt6EV82L6u/Mnk9cN2ApDeT0Sqlpt1jUjEVrdcCsZIFt+3YAyejcChIrr9s/BqHvDmsWUjw+uG4xylaoh25Yn0PzZRae+Ay7ymP/ykqK7AFWxlfFYRzemG/LXyY3NabXiUlIlWthzSGlsHGVcxGPZyZdOmTd7CeWjJh6UrGA/4HWMHx9gINrLcahN8dPPsuSGz9qUk7f7YGTfJJS9bf+HGRk/c2e4YJzETgyod/jSR3+CCjw9X/Nr2KgEbC0iulQ8nkKwU/F1GFAXHb/hGL7C2LMCsHtELizE8g34TQt5locDEWCDvccWldzN6c1yEBxjPyNgXG15MI0oWqK+TPi6b2LxG3DOhVd+7lPit8tPRYC8HLOO+pSP/vQISN8/0eeFWOYsnpWFE9HbAxMbY6BD0sYLArDBZ+OOS6Cb9MtDsD0EFHx6pxeL/u1V8Kl0RepqDXKWg+PBa2N2WwbiVYB7Dn57/QRh1tYEQAfW1662r0ly+CJArYfnn2xNjKQMi5c8Z3ku+nwy3CwWRnfqUPeyKfc/QU3yH/JkJo+pRZ/k3vJd32OUGuTTTGp2R14FhPjk4Ujrn7w4HtqvR/Opkiopr2yo0nPVr7ACMWLcnxRuh0y5ta3AAR91oN1c1MdQxtEqr4z8Q/bdI36peZP/coVqXTbdZNY7vHIFc59P0paf/cfp+P2+CjBG4hLSV5wgVGj4K2JOlowwVer8L2O/gOaVW3lq5Wd5cvfWkxuZS/W8TnljDCBw247PXI3c4VsnvtCsgyG22f+qb6b9CK+50b0Wy/Kb70Xk/xeeodr9mJUNN80Nyb5gcgq79FAeKIeDg5gqkJSJ+HKcnUdS8V7n99e67glYfRoaXEFmuiPbpEf1LHbmQVTVeKI6V7eGeTg+fMVNC4lG2KtGqG+DtLrKi4bz3ejzIEnkPH0t3CTjWAIXxNbA6RFFjMTKu2jkXkCEih8sgj/34ZbyNRafte1Ke/Urao61lJYUXS0tkmUp6mUGa+adeNLfeAvjTD0ONI7OW2Kr03Hv15qHx+VBzltR01flu4PT+7KhkZrNidSjVKj0lK/s8JsXnXpJ9J3MaSxCCg9tCzcbMgS6Ls5onL+d5JIn+PqEBPfRlQKeyF/rGBUaduC3FK2BsWd0ScKovfAZoF6hdFlCAWY7LyZ25vPpP8P/vN+wDq51zYtKfvXcICvrJsR7qiIJodcLOXXJOMNp77/878MX6BOEZKYkCsf+9AIDOIMDjK/qYyMYNiEeqP6z1knSIe/X8SVwcxX1Ap2syFafKvivAEt1lMTkujRK5dMMBkpRW9C8dmNv6dZ/72Xfy00NXOkSSNl374jZCOkKxP729L2CmTnuRBOFdq8G6jf7E4RHvlprGsPiL8llOzx7urhGl49fx6pa9l1bFBqPG3mPT05E3GUvM6oSsTMRhzvdv5IG0YymI6XI8OgJH4tC0kKbT8xyxiNeS0T1BKxLD5mR0NUJ+PUMeThtaS2p/HstK8IuiY7TK9idJilGRw8CFVs/e8xqPV5VCs0GnzKTmVScbQHXdqYXFf+j4o7I7I5lcS4w68H0iYM44uUf8GOx5RuNX4VyFScjNOOtiksN4ketOnrK2jNPzJeKSJUUKNLgRWIOoLu9kyx26drtfAX0gEYTYVF6xTlpncOZdgt5DxwinM7jyEvsuo7IRG65iAAyZUF6TiqR4tuaAJunRkY26MBc73Gcx7LPyiqmYf6xBliESNRGelAG188DcdCluof5F3fX/Yrvq1Suh9/nyFUHIowsQjFq39CMXcUKNgi19MTlgMlZj4JJ4DEx1ajT1O3JbZdBndzWIuRapv7ILxzL6aEEyUDVH7uF7r0DiMV6g0FWN9IcWC+iJ17RSKOix7w8IKU7/gChz47tTtwdtL5HWIAdvQJvyGvYBTS/UGIsabs4kYVdBoe/WEZID1BUcaGkIgKLGazNbGf7aautNDhi8i18agdjK+bCx33hLC9CisevR1ZCYKHlFWMDNGolYjGecI2JmQWsYkkVr8WrvRhMVGrq90q6KEa0F+WEO4JqWGHK2GF7t/e59urp3ShpnzcT1KkQnGlVN3BRDRkyzjga4f4mB2bo9VvNTb0B51f6md1uisXhsTjeMW27y0ltgUGZNFEwSSXtdIm0Vr2U2kH+b7UIcUM1B8WLzN0rX8JShmpIgKWK5HS5EaPOwK9UTMP8S1MtIU4LWGUHhvo2cj0jr4oAJvtuNw81FzlaAN2XU/oxCWJLszQkJOWSQ1m4NpdVVvUcEVSeSATEATZLI4LT/0isC8TVqMQH7jPAYF9UM5qY00IC5rw39UoZgDa4a/kK8rPw9gxqK13j9FePOcyaD7bxGHcDNYBjztgg+eKgar9BF91I538VAH5no1MGdI6Sg28LZDc/iqqT5UjPz5zCJ7yXHgdddjLa6VHjw5tem5Q+C5W28MhhYi7hUI3fo8QUomw9gcDsF8TlgFYckLJfhtYptuk1yeBh61qhQroxeEVHG70of/APmOQI0sS1i599OMFcoJpus9br9oqdaoP9AbZmnnHzg6ap1pok7t7aTGJ+O5++Oshk3WizWZTX8CXSQmnikVLSmLrKNEHf1tCnw2AAKifX2jZz8OjO2UYMJwDc58EdJX/MFsfTIKMUMo+RPb5rT3/0v4aJmz87GI9BMKUzF5Sn3zt9yc/rqaHG14s9WsG7WgTZoAVl8kFbE+PRe1LVSq3MmKos/Y15CL2KwSv5XnV8eARLwk84ZIx5R7PuXVqJ9V9QweV7eB6+cCtbiNyj8KcsgRz3sTaSEsmadL2xs5cIIwfvIvGRh2eNLTnMp91cugaQTsaTN8SE/6yZBX6n8iUmtf+g+Hn08ljw4Lpbvve0Kz/vyHVnQbEqoOV7mu6hT4FyfJzPsGuMhjnXC74pLP6hRmxJgcWK5ev69s7Kqk9X9PJ1D4apyZWjT8BzXR0hwXPSC1J+3kvD2nm1Cbx5/y4NMVcBmMH/0NwSe7iQISYwZC/M+B1xFZK7cpfLo9KrNRNqeCFV09ommj7dGCxr7Crg0I2UgAtzP15WeGE8eBa+XFxP9pzV8PethsI90l8P7bWKPUQXoy9LSJZG8Q4yghQz5yDMsFeKd+KSaMR/qIJQox3Bvmb1J08d22k5Bc6YR9WcDoXAQuU2dCRZDVPQ8TZEZTdZpcDq3FYBj0ufWA3iYKaKMLbSdCt//OLumGY+IXJtsNtbMSuQ/niCfY/2tDy/DFPc73zWdsMlPjj7A3ZeQmFAYw1+3l1RrsAQdtbGBBz04LlSL2sF1vOxec8C3wFNzJNm6b01pqnXknwgpGswU9NFkKLQaKlZFsyKUGNTJYltZwUiZBPUtH4v1a1/NCp1ywnuB+9R6Mfkl0n89e2m+kUG2kWuxtHc4hYqKStrfTPaoqAj9Y5gRy6HTh9S8jYPKhdcxshfSesGgoeHkInbQPVknbTVWoTrSWJog74JyJn6UOe86ciUgWAOxbavc7xSCakMCDxQ5z9oBtwKJh9pLwxdWt7CUoXZN8F8cJ6p07qvVZOGaHg2SgQ2dWGtcF+c00BzY4dXiTy6Mt/fNxy5IDTrxap/pIoCyDRWUQVaEaf6TnWS8RaNOqgYqst94bvw3wtLKIi1x8C8CoU6qU74VRbFv+Zw2ycBsyc1SlP1s7JsY4Fx8l1pksaFUn0Rmkyj/YUvx0iD5hzNm6cXOPRTFKcIIgRkWkk9958VspSlrBOuSmBH3sSSrvbi5eFV8Mm5Ct/naNpeV0oMVdWl480pDKusvJn1lo4Ln6c3hIFt0vygGR86DcgUoRFEDhru7nNRJ7i3F5sLiNQlcE+BTxMmtH1JZfcvswbPPIiTXGJGkn/ZnPyITuPlY1GrfGm8v/qXvsOcuua9zk06CiNNtzuO2T+r8pEOMN2vugj+UOb7zU7FcBi7BesbTIA4yveQPAktag4OvkCrhiPPpi3HQQO6UltzNaB6/Iup0knUL7KbnuHHFUTIAtKUGrQ9q3tjWElmrpTOu8Xu7cGEgNmZWkeQ7xAQvkkGb0SrDn7nc4cUrDA9WW47YYzwdwxFTiOI+nlUKuVcOu4J7RnblRwNQfJQ/WeF6IVH/GuB0qSQUsQtNrhisuSQq76qiaJ4wt4nwopXJ3mzPFhDQq8uuA47b6/DqreI6ViKM6mQzsqTglTFRrkNc2UxVd9N34800BQa0v549uWQ4U6w5YZV9a7p50jHlJ45HICa9GJG/kIEOSn5BNFrxgLIILjtUIh/zv1moyqBEt5oj//mu/+VW+MtDyJEFshbgQ77EkNvV7G1H4ttvcHpxpur3/sdCO71cfCDOUx26vTCmH1A1e6uWnQPEVKFDUYWv1rDqg2W0aydAkVekpTzHW+BZgrxUVZAXjwzeVDf1vkl9iGzR+1D8+W9Iv0+iqDpC3wcwIoYDdQ09X0FOZqzHVZjlcCEI8DAYYqmXOvQhcUdvCPKDsRseNjL3aIpte5mtBt5/L5Rgjl50ROHzNrB1+Zj1b/ZzKYAVH+wmVjZzqRs2ocvcbJxnuNFBsADpoGD9yZAbpb7XhKsc741nxygnOZwo+fjqHc9k5qD+Dlmzt635a6p66aBySzmdE95JGvV/2xoeFRu+//QwJqGj49tt3ny7FHUY/Dw2jzlrEqJ7fKSoC/adIxcXakgu2cTCrVpnpAFxU1/NICIXvj66f0TeFRFRBQDLO1La9jW9pfMNqd8K7WYgOjWV5MnT4Gw6/EfOt8wQXQTmSn+Ete+rmW0JU3NKZqGVUHygE/EOnVe1W6IA</EncodedData>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="Duty_Ctrl" Revision="1.0" SignatureID="E43B04E0" SignatureTimestamp="2025-12-08T21:30:20.292Z" EditedDate="2025-12-08T21:30:20.292Z" SoftwareRevision="v36.02" EncryptionConfig="9">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Qty" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Numebr of motors to be controlled]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Fixed_Rotation" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="RotateOnStop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Allow rotate on stop]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="RotateOnFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Allow auto rotate on fault or unavailable]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="RotateOnTime" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Allow rotate on time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Runtime_Ena" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Allow rotate on motor with least hours]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="StartBeforeStop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Start new lead motor before stoping the previous lead one]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Manual_Rotate" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator manual rotation of duty motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Max_Motor_Running" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[5]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5"/>
</DefaultData>
</Parameter>
<Parameter Name="Qty_Rqd" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of motor required to run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Lead" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Lead motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Rot_Day_SP" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of days between rotation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Rot_Time_SP" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Hour at which rotation will take place]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[9]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="9"/>
</DefaultData>
</Parameter>
<Parameter Name="ACC_Day" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Days since last rotation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="All_Stop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[All motor are stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[At least one motor is running]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Quantity_available" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of motor available to run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Number_Required" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of motor required to run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="QTY_Running" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of motor running]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Pulse_Day" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Daily pulse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Pulse_Hour" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Dairly pulse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HourOfDay" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Itme of day]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_1_available" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_2_available" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_3_available" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_4_available" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_5_available" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_6_available" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_7_available" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_8_available" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_9_available" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_10_available" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_1_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_2_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_3_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_4_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_5_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_6_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_7_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_8_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_9_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_10_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_1_Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_2_Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_3_Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_4_Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_5_Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_6_Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_7_Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_8_Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_9_Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_10_Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_1_Runtime" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_2_Runtime" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_3_Runtime" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_4_Runtime" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_5_Runtime" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_6_Runtime" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_7_Runtime" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_8_Runtime" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_9_Runtime" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_10_Runtime" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor1_Duty_Number" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor2_Duty_Number" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor3_Duty_Number" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor4_Duty_Number" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[4]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="4"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor5_Duty_Number" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[5]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor1_Duty_Number_Actual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor2_Duty_Number_Actual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor3_Duty_Number_Actual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor4_Duty_Number_Actual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[4]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="4"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor5_Duty_Number_Actual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[5]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5"/>
</DefaultData>
</Parameter>
<Parameter Name="Accept_Duty_Selction" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Maximum_Running_Acheived" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="RunTime_Rotate" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
AAmN3egcq8s/7C0fDaYsNbsptKEqZBDDmYyAm07+SRMZJ7adGtouYQqMth0Ua/2cUmbvT5n7Kq2hBmgMoxsWSVSer9gSM809Au/5ZQyGEgSBRoci/FIPotuuBW1s/8EsNmOnxZrlBfJHxwfFoogez/DnKuWMhjjaUHI3QBEDYDkwif5DVjYPlewTWcPPdbxbmR3p46qcyafmsa83xKv2Rwa1Ive87afcJxZQfkg/F/6svbk7hK+U6Fg+qU5r2v1d0Jj99PZtJ9ThykON4ZjVOZCTk8h++DkdLJPeB6/IJRlN9jNd6FzUdcJQlytvCSFfb94m7MehwR4yB++xXnLMchpD8gRM0yv8toR9FikZa5qoGSrb2TrSUBki2D9qWDkU5nxw7qdwUg/+AxE0ozQWa1QOiYbG9QrmDI721D60GKDiRK7aVEGmGT06F8k4L11006NySruUN5VxEeY07qtaVHIAxane9yjdAIfIp4aSeUGDltjxAoCw9xxGjc+E7Xsg1aQp9uGAWd1IUqbm3qJdOmWD7c52sBrhIrb9/+0/t10u5He3V1aVUoKTIc8NhvJJOYy0SIH0/J3OdkSwqE04WV6CgD2Yy22H0GPhZYtTWJCJi4Z7T1MCHhBEiavySHR5ubfkGQtfJp0W1ZaoTV7W0VOvzRVlUzFw+16lG8JsNO+lp7YMKXl0kXCmy0Z834WAsDmLa+tzBk0FR11itqKpOmUZtBzG5yQP4/13dPYbfJcGC3KKtnYcsEx8HfG6hOIlAkoQJaYGEsCMFuc8OzvkMPfAS0+sRI1usirMGdyqSY0/TfMMKBAWbUr3q+gkpxGxJKs058aiBK4Bs8Rr2PU6FRAaCBSau/ZVAU2e8/FqkHXiIsI2gAQ9OGzDvjr4bFGP81+qnDjTJYwBgZsNFLcQmdygOULszV6K/g+xdd/CBQdmMojSexNhaG2srfmJ/JPt95UgPwGcHM3iNCHchC+k3LRLtywhfaR16P/pGyyyBuiy8164N2g3r9O0ixElYOcxYXnnwy2MRwOMANmfJUSht+PSP4TtfVspyWBhkKChGUdp54jGtDCLeJGL7QMILz3KlK5z8r3HcBukPVpxc2/inzfUdYukSy0F6WjkNawnu0RMgPjaHEygAkyKgi7RDg7WT02WtL9YDhfPYEOfBDI5xiy2awMgBdYL4Cx8ZXMhrBbWf9gXGOBlGYG+JkBg/b3W2+xGtc/OGIg1frjfMU3QJ8l+RXVRtu8sc3nShLbSUWTSXa98gBGUiGRMUKSDrMzbo05T+xoMX308zSfKw8X7xUcdTFWh4Es09+Os0H8HEG2EJWmewdQ3O/GyyJ6IP6RdCCTtWWU3F0ErXU0fErkSOJlQ5zxw1uMgd8hZRgubeugdFgOrcyJwoEL5tGgNFkzwmLr4g2iVypVpFpFXONYMTmgEV+tQ8Juc3i/XL0AxArxaAWy4y/5PjGlLGDFg0YkflqnYfPiaHPFXve1uwyd8gGMlfHUu89eHYdBQzRaLKbthjBkUcE53EUtpyYHF3Nhs+ekjjehGCkMeUQ8oJ5OP2HNHTW51m24KEQ0M2QC4Y4OuY/zwKlHS6Cfuc+62KXC/zIpUdDNoojPcnl19mFc1YNxdZJQU780yXOIRub8fBeD9+Tdu/5aPjTgUG9tyFq3MvaJ2CtRLV0P+IWcXdyQ22+GM7C9pdgIm804DWDOmawQByzXQbzSLlQVCVmtxKAeoRulAxEfPLE1PfZl0MBFGU1VxYVUZDGr/b6ut6+Ttcls45sKW6CTpMbUdUQ+ujVZUsOHWORWlBfJca8sGHmiAUXow7dkWGI5e5Xt1wETTP9a1uHqBsCwLcXEFmsKxlIpfimhTlwwiE0hTlcJdltCtRBIcypHLON7F4T48NcxL34wTmnXUYKsqiZFFjrJdu2d1Ukt7TyFoGX1YTesqu7q0/k4adKxwdeamaQj5KMGbkJFQCvcEKe07+XuSQj4isg3WfGfwEgmgOFuBLlKjzDNgGg/wvkjO+2xB+LB6T4n51F49dKUSSxQBI5KEsUzawO7liJisnOsO4zyeJNnE3LvTHB6JkjGF1tIJD8x5JbdhxT2YIU/7HmVHiFQQwJHnGEPhpGEV11AlGjNWs23uKCV9BvMzH4DgfES6XDTJGTiecO/4cniDYCV8qjJt1QNsxC/f7sTXxWf7QTeB+hWlgjp5bMfiWbOvxsNdu3wtH3T1hESt+dYD2lv10spZ1QLjpg8ofhTT9rwb1g5sti0TjeFWP4VzaJIGx9LIWeG1CeoRsQ9il6ySn9snrJZEGFhLkrpXTIQzTPG0OXUWXUgON39+9xijj7J1WmUrklPaqOieZTKsB4ftp6FysAeKksdvtvume2wKMBf3jdznMEAUMYCx6YgWL4keI/4DFglRoL+NOAW/J4UBLEhF2sDPQYHeuuTHKqLKNly/p0vGfecGQxMLHeY0NSeOvU5w26WTVgSs0RecvxRLb1lBIAhCzkEuF63FrKNQRU82XPa/JYZCYXv1d7JY24LQQ/3G3/HgvG8hXynCwru+4dyf3aMS7RCj1s0VYRdylcBYk8ps3NFZTEjaZkTcNsUyAjvNq0F3SS8R1153GqQiKBh9q4BvjCCCq7wlDUYIolGjtT/ZR7L3be1xpPwtjscptYKX6H/VEIkPKHjyMAWpoI5NwLQE2JiUcSzKlK8MkQZIlTuDVGoUqD2axdAxtG2bW8cxN2ZA8okiOt7VsjMxynAgN3Wb0RhDns5oeGh9OdAAZV8JW0t2Am5SgWKZOcD5EQ6+8RufPbREj2Xzu5wvyAvaIh1efdUS2dG6BxxVeqhfcrMRDxc57xw8v+EMR0TMV1kWZK4q3C5OyEZr+AXFYgOT1ILJj/I7fjM1vu8CrOEKTM+j2Mq59Lz8rzCo2xO/AY2xe+oHYxdpcyIzPudkvnOYsfbttZ85i2UzUD3FjBL/NfK3fpZxc5ywV46rKB656KAwkulUUDewbl0rtQ2bHagJZWW55THihDOmetHCi0L48GlnrCmEK6IgR5XxtIE1E7jPZMojaBYiSJIKU4lw4bXZT08Tzx/pXYvBW/qj4TslUqTJi1qdKbB+WSnBQjb7Fexpz2PibOnwLNghZUsZvS9nX2Q/3xrOcu6VSMezk6PavTrdFhK+Isg5cfKcoo1i5Oc5BE7pTlnZ+2EKkih9uJfW44lW90hT9zBLs1B3wlEz2xz1wswveo/VpJO3rQBxbvauV79uq2TCyEjR+Xjt0u/nYzj8iSOszfAcwyuXLugSt2DdZtCsfanJ7TMBqLMCOLfRx+giZcoOBlbmCIlwwMvRXUouCp35GGY+9NAscmxzsGt917jLoAbH26xwSujM8h8M7LE0t76wNt4pxicT6eQ5Kr5Ufd0DX2NZM+MjpQ8blppZ3SYa9fs+Ft5pphqhnXEP7hRjdjdjxtPYRt9Gtu07/t1ULifZCGHnVFYZY+qiL92i2ldnTzDcr4qnESoygivPeglGh2BeM6eBUVJaMdTAdrEbpnLL+NysqHZLS/Kgoqwj35iDnN0DeQgOkPumUi386xOwuQ3mQOcnork/VmYLCHG0YUIn5Lu+qiZrppY+tC137gqZWXZX4Y75gyZ9FRhBEtqpDC6yR2aVasgdAx1iZW04ePx6bE2YOVQrNYuaHHx2uZnW12kCQXcy6+78NohhlX7GSZfUKpph4Apuia7fAKnd8ONBR3hUa2ZacotWPbNNj2pfy4Fu9hfKLW63t3jaLw7IUeWppIga3JY97gBCqQFRARC+a5aBXkV0gnvjgOerTC/aHykhVzsj3iKPZLqNDWlFviHByd6j2oVpN9bR+9QKGy9zRAZucnG3eiOmqu462ZSHX9SfgFXcBuvXwGyJs0inv7koBuOu7YV01XduTceVp/gp2kPUMe0dz+LQtzrOZDvgfjb8G6VflMv7t3dkIE93bDGqymBrCs/MgMARAzRmBHTWvkrghjoMTwDT3WMM+e7Ejo4IH6XVAVgeUC5L9yfCz4mP4SZCFKxi/KW6yKUkEtwiSG/OB2D/yAAA0kVvZZF957TygjvmbOboJMLJN/kHuRU1v7sA6W3AMR1xWeAMiPM+x7ppJbiuSWM4LzD8U1sel9PEtq2W0lyRCsC2bJIjxoURRHU7vkXLwiOh1xJSaripktPDWkcGcmw0YwAFP1ZIi6j4B15ybm3YIhF60tz9jLMy1MYjOMoiq1uIWvhzpziEXA7gcSIeeNFgoloAsqwXqdxW4zGCu/hnyhO5Shqv2cztZJAcMDlm8DZdkzXK7bevn3QbjH0P0UXH3oOOAp+O5sKWtAJ0Li1UTYUB5eLl0EmfbVDKk5oFZdZP0pSOeftZlYdSLh+S/mZnVpcV8sl3ETivMu6jRy4Wo6re8gcptR3vwLKbXoATgDYrcN+nCyJsabA3CfzVap2/uOSqV1TzlROBIncYthZSHRg6ux8WbWrFoZWvhErVIG4u9ZGO5Qert/dhU95icOqIEcX8QjofqX3hEaIyjJhJmfzs+te//gwRYMvpuGBkjc0nLKt6rTdDJRZOcDXAOhaNW8pYhAQ38hkvoQ/yhcMgD4aPSDwJAg7mdhGKk2Lnfzy9ZkLJMlb7aK6aMDPd+cYI0rIQH0JK5ebYdjq+KEfExPCQT2dyzIBtNN11+6zN1wXvu4Z5mVQm9GruAaJx2BiGvPv2vEL1mdRyPkW5/KKRkj+XmVS+KFGuzY26IsCSCWsbxTOABQZMsWVmT3T3Sg+FBDJh0C7rhoyV9GHy4ffNaNuzSSo/XGhOkNlKj8YD2fVhfkcgGh/w5VMLKe2ZygQlftv6SHottpPt9WneVKNqEm9TNyRGZ/V5EDZybmOopPT+Bb4FlJI7UQR0f6a2qwMbsPcUlWIR83Xi2UwaYuGOINSaACIPb/6VIj56RArzXHVBGEXjL1eyljeNe+Lg2TBqb7e8rNbF0tTatEhivYb0h50qEMwJWzx0lAhG2TDrgSUIXZ0qCHrmHX5nX8opKp7yf79cwtrrXLTdJiBdxDlmAvlVeSiyXczDeFnWPbn9eAL7jOu22EQQME1SEpKZlLbxl9Y6+t7pEOQ15fsKcg+CQkL3yhgOc8eUvvqbxRDA4txZwug9HYbrJIn+l0+JMmJhWB5bod08+8WU2wvFCJY6SENEHhDhJlxQGm2zY/N8bqH3TTaoW4YZ6GOI4b75hn4022wIVGon8iHPAj4SS1d57oCtm6RBnb2IO8Z9qe8xS5DOnqzjxS/z6Ay8uPc8V0GIg8lqZlf1shFCmHHo8Fa4HJyoap2W+0PdlvfD4kHr5j5VYB6qxyFNSlQQLxIqmGiWa+I17UoX0J9jDMf5ZCTlWHcnYy+TlL7ohTebgMxmedNgZZU1/j4gvHBtcNEaJNWhAHFM3P3IPs1gFcTHna6ZeGAEmHrFk4gbpJMeFC1VA13W9LIX8Wy4JPz5SFpvSMZJNj1aRmo+YbCJzbbORDlAz8oIdsrxpANgWdTaItnRS6WN/+oKx2aOzinuWWOHJ1L80DW/YrGm0edcJn5boZ9R5+ASi4K0fzsRRcc0RxFwj5xzb8yzMIooVw6GJlEzqYPMHkMKpYlI51GfMZaRoXhlpQHgnlIqFKOvl4Ip6YURT4McSwRhesop1c8Q6VpGHOibQTfntKFC07OALySIef/qyIihl7YGroVLj7GZil2v4BZPSdZhDdbFpOJ1FYx5lV4MWNwAaz/Xn5FfkvN6D4uYwZcMtIQ8hLVkdeQybD5vrzwo79vaLqsBAZz2N3JHK27FI0pLC+8GJNWo1bFwF4zSug2PRWqL/mFAXJ3pCAueGc9Yt3iWuaOAxekvdKAiERwNkZ3skaSeSHir7khSGg/adysBx7ubXaORxzNsx0uBIXsfJnEzHKThADN9ADBLR6w1AudhSdkn8fCZzx0vKEjKOYTNQzQOEAFjJZNwaEEKUxO05zD/u22i7q8brHBGHyOp3S29BjxHuZYDqKTkSrJpsStTUbDIPLhF5X7C845Fo+DA8OR2sF6tAw3OwykHnEsGnbB1FWuRR36xAB9n2p7k0xSXAd57EL4KhQ3C/MMY0mhieoZQl0+HQPfiCfEy/DR22BLrujv7ILXGZ5D1c2BU2JXHVtIQKNY9G8UiOYbYiYpTgG8tpkRv4dFT8PYog/q9aHtl30Q193QOsDJudBab5W0OISmgPhQ2AmEYB97SDvd7c8Vh0n3gxZdHXDd75A8rIxkwZAbBjXa1izCedaBGM2pISoZJVSC/K4mVqUe5BeCWM3e3Xen4k/p9GNKW6ARx+uP4vhMO3ISP7jXkK1H9XDqGXjiVzOdpNz7vctEseg3WXICLaOfbh1AqlFTd2xukG4RmpouetwutJ6NyVvpRO7e8P6CHN/z3LmNUjzaHsqDMBJmHGX6diPl2nscHYOEVdUCYDWrvvRfAlvuOf4+jXINSTGJmYzdriExW6ekO/jzKwaRczTxsCirVbnWP2Ve+dUW/HXRyvbhS8kdYAneVH28zvSi4nIrCEj3lEOSMEsc45PUw32DeUu0N8Kx+5sErYYNdZwCUOov1aygzlpfyXXMQX/1jZoSlWRrQ2mvpcN72VAQIc+7MlYZFh1w96UzSfOz0fcyi4gSGTdgIHC1hWu35mQCoDpFhU1e5DU8oQnccGWC78JKcDFm9YYLPlKdeCxvhOIn48646tMzR1rChB1pNgIVotQVLMVubqZenDOcVBGXXFandMvBH5fT5knN1e0DnNV0sFgPKymOdrSPlm2cUG7KQ/2CzbCn7iMVeqirJJxLFHREVa5xXJOJoo+cjqJmIimsjSjm9WPsgrywYXFQ/ZMn2ebLnp/9oCD2FdhWBg6UhcmmSZON2EwuxZiFx23IP0uGYK6MmwaH7Ypv0WO3dOQjnWbJ8tM5U3EntmNSnAq2agp3nRvzOKsTih78GVsWZ2Np2noPNlkRp+qUtDFhHjCmVRpwrFG2wJBVgOYyLdOcQUkRXdTLzSxhPM4pLTvSwNKAEJ45Tr24YQ6VcmjouS3j1hL7ttP7efk4kY7xVV5GhhsRlSzg5XNBxrt41FICS0x34gzXvkVfFTwInefX3Qw5eMaR2mjlH3lChu0SWMUHOYMBYZ+4zux290Xb6jnT2BvLuE75BzrIl+xAYkUXuCR7ItUUXSyzlDtkbN42AmEZYCeKie44EjWHUNjXa/HX4VgKNIacoe2HfUDydzdOdaFEDhdeBdot3oRrJwuIMwLED++BBd5HzqM55fgTIxs+ji0gpsx9RJVYXh4ngHW3ZlE0ow7Ml1fMvx3hMTWjWsfVz3D2Ot5jLMJf4VcMzVAMc//LzBYYO2YU8C9mFmQo1ZaUQ1rBHeyRvQWfEarfpg1E7ExkrE0p8Ua2dLDIaZAGMw6bZ5uEfKBkyGasoJfqOL7DHOkH+YqqM+tWm3ZwJsjzFRX4zp3Ye6HlBEiugIhemj269MdMEbykz0z3e72mJ++dIMMWTITOGhnaVm2GftUMQ3U26zHOXfN7pyvExWxZTaXo59tPFiXiANYN1gC/YTRs/JdlZBSJUQKos9zF5aN7/XjspGyti9IJoW3Q0dqmwCKi/oasyp+HdXcGD8cwNnJoCZQxjOigbSIQJb4icvtp8YT4AefXprVQVIKnBJJRCJEhNzqwH10DUWy+ylXfMgHqgSGkfjX0ijK6g1yTVEycIN3tVf+mrFnHPnmaxeM1g4wi70q6aZU7uf6OXdG36qjDr8rfV64Kiw0u1SqUM9EwnvTWvYaRE+eYbGBpNLq9LbB0qsces2kwf4k9z0x+cWb/hBB8GQ5MEbbcHl4kWuytmRCMGmJlB/pAUUb85GaMtdjutKZ0hW0KJ4MjoEKR9QSkN8UWpSdwvtHHa5JmbpgtHvhnVXn+bY5Jv5C0LBiaJCMJe1ohNLqJecOGWl7qL6HNrGahxfumWYh1BlUXBTlymyLc6XfU1x6JcZZqSuXlAamAsZMsnph2+BD9/ZDOn68cl1kXpA9EIAcYghoH6jmtgoefPOvq3cBVnBV0y3MciS8yqtlDNJcaG2N5Bj+4J8rEuSRopqwYcwSt4pMNU/s9cutGhSFypjvnMDDVt0+RwClqfPOXNtColu11B4DpnrS5/8p3oK6xxPkAx2oEks464o9YDy017DVdIBsf8uH2NmwW+jqGR7FC/0NjkUMI8iN4nxtaoftvdsAYGNL7VtiQM7UPhKuXzk47rHgyeE9DuNP14LvvM0rmBQMkktb+t1iLfcL5mwts/ECcLzyWO0Pw2MkjbKowjhNmNpZ/ztfGKi/vcJTqJOdxWhHVrSpT0jiBbvKw94spdOAbISoZJRjvENzNdCdY5XL8eXuInRZiZKuTVFohyh3fDJu8drQgGv3NBBpv9UJFPKGnJoDXTifIWx+/MvmqPEX1i7VLhcX/+z8q4bjxz4hP2WTvTWSOs0gRGqC9tykh+wYekBN7CgA/kmaClg7PgLcKkea1gZpmsLfLCTjvVhaDLC42ezEEg+WcLiWFPoGM6qWLI21YZr0JuFR3u921i4H2j4qJyIS2tRbN87WDkja4ANYfvh6p0JYaw5rq98mHYtCgEYP2C363xxCza4xFJ1vHkfTB05FejgqWwfbH77U6IEUwYMPVvObWxatAo5/bApjdI4teSVJHvnp0KoCStxXxqFlEHqpEVP1kF6lE2BLZbUdKZ1H/lZyjcmb+xqCSgQXDn3Tq7/2YuxmnFBtILnr7ClyVLRyvAIn/GVflFzPBzZxOL8SnYrSzMddx3bQzeDsFZ2gN15+s1EGj+QsK2e3yiY0D3HD1co67IICL0jMK6BmST1XIH/esWBEqlq8SIUgMFTmYpgmRcQKBj8hZbNVmnIRKkuMqlRH3hvCISIpBNAWkNbmLnzfCfnNWkWrEYwkECMWBmYynBwFj5CSIgkh14A9pIct3L2/8hHyPKnY9XURfvQbOolP6LDgwxbJrY0tgI0SZwqhPzScaoZjQWG7TmGrmwfWQBVXjjoJxS5Lv46cTfv6S9pMfUWRVui7N+dyRDW0vlb3HC6+FvZc494MBsxB1c2Y0WAbkBbRHx6R5fUuAqVVqtclzPub5Ge3BJNEb/g2EYlIOkKyaitrhHw0g0jRVqnxya8SG4SHd3Df6QRuYgykA62z2PE5QwPfUGBu+KAzVMvHTW2UhnKkRw+NL+jBFaMKWsm/VijW6blFtLpQSARDsy1TzSgQgQm3lADxPgGAd1GUj49rnWoQsGfnHapNlj49JEFUKUOJEzN8f9Oz7zKmluDLclzCd+CYKwDOOPCUEIyhJ6mP9N2rYKZsMjg5ByD7T1kOvmMv02IbreokSSxOoQIZkKfLnUHjeCYyg01oQHJSRu/dG6TD03qq2v0NlRhnWVaBghXkvz7Gdim7RqkP2rp9y162cQDq4/L/QxZXzSOta8n4FEdV1rX2ZWEw+N+50Z3EGd+mUeZatTlHWFuMycY+IFSutu+/jJRXXenrKIo2vRhXqn4Xumvw+kRHLYCI2mEFQPoSQnIvq1HeyuPRibJXckcK2cc3vQXk4kmXsWSOolIIVtfTW7XAStCjInb9glfrGoEITMy2r7kd7DwuUUTGITQciKnsSQpcKf7cosgd1807L6FCvRyD0pawL90xXzrMscOCC1LyHyzt7u4OQDL72zXgifxz14VutZgalwunlH3uNTQgIsQ/vw7P78RvcNF9sy7ceoGiwaZTVjt4Tx1VsPwS9w8Q/ORuKAkNmdLixCGdUHyZCVZXjxWa5F+Gpvf+5sE9b3pPUkhF835YYUond0GvSadMbJxRsqUCLbRB/WMC1mO2QX3481y511lbZWpowovAS6zfu92BNPHeXA3iEV4oUWlXdhbV29shwx1WYRiLcOks9Ccu0A61ebPHtKEfheBwRe038C6nYPs+BaJJ2iqjU+/uQJKID80GqOY3YBOnsmocbWN9SYwQbuO07yDHbTRTzlGUj/azKB8KX6mEF9fUJNxW2Dx3v9va6l6B1J2lXYdp0obtJ3u6W0BujWqhFs37OoNQGeZOENC4Ew29wiDuU6mt5Lffv42DKMlBTwtOI97l9QyD/Ig3NwVDiX764PEhR+KkBXkaQCBIQTt+BQ6QHaph+wRL/w/XzzByGhweiRhZv653tHuYRXC1NPDPas8WDzRKsj1kvGLINvKbBz8M/lh20L0HU7T5YoQsQ6KDA+U2oRV3be7yEl0R0KH7QxUdiVYjkZJPoxVOprHId5AKlWdNnSBY4JiC9XP/6iWRZE4Mcoi+RSe60J9WAqt7kzj/8bkr0FTFG8vpFzn83EghYOcr7++Mjq62qjkgaONO9jbER3aJOLS7m/s7YBpFz6Be0gEFhXpviBKD8Hy4/NhXm+V7K2R8yo5tkdRSpPPLzPDo36hFE7nwsbAJXlEJ9lzR0VYjMwjVCTx9+5gAnNewKNK/ZP+Qc4oTbZdI54Zh19omiT8o0ksVOF/J9kUSdpfiKZ2qmWzQTzKTmYgTa5hhOUV6wPHXiXH68pi9RRHNZsYrA+4dn6gx+A1uywZw12ARkm9PyJgJgdfGH/iJT8d2nzFzI/Amyr5AQA0gfoyXpE3fdUvv/nhREOK6EA9s1ea77s4p97piLFep44x5Nu95DND+08nC06pfC+rMtxEw3m2ak7X1TRgtHejpfhCQT9THLgdI5pxKqGVlJj/t7INlHcI3DhZt/B/vxOaz88D9c6DDzG7jxYwPeqmvmSh2KonUzDe5vcKxs0cgWVGrraxkutrVlhaVghxxVV5g/EbbqLHhgfQa1G+4FYSglvu/wjBK9kNDkUQYZ1ofhQdGM/vlkq9bVFwejplPjxzj1v0Yz75cK3qIcV0u41bVgoE9sCjBV+MdXDM9nePT+sB338CdUaYe+H8iqUEP+wk1DeOx5iChelGaGQhnfbOxJOb3jCbrbdXJ8i8mrImvAVScQiOi/BHUCDE6s0AVAATS/LWhNbBJnF4IUPx2c+u0amVv0D8QAr8JsFfa0LWDMmKRijucNQH0IojjY6KkXyTUmOEgmkQLPMPZfR4IApeOHSeNsBthiBMkq/mToTUMFOjau1LfLjv/ldJRUmRxLdyfjvOzlATNdm6r7uXtUGwJHoyFV3lJ2y24xxJAaC2vs4tQdqRELxj3oX0T3CgEtDS57J3WhOeayew7bWuL8rFjOc3nJLg8TAeyzOPJ6zt/wAISxQU0vBtwB1I1Rmu5uHlghEatRltfbeNEpkVzqkefArb+/zoc2Wt51gdPnKKw4/jMWGh2RV/Rp22jpSyKePUJNrehK9mzho+Mq4zqjwupUni3Vd5iVDT5IeVdxb7xaoSMpcl1YpHKZbkpul70lF216VOThgL88xA8zAqEZksnJZEfHTY3a2kP7y1LSJIdqlAOAjqfZu7qblUBkBlaSIeV+fkmwg8652ypZMOb48sj/JhaL7s7XIh4Z7CRLLPddprIoMHXse8+Y6dfTcm+huY98J8pYbkZcw7nx9ZvUCnXiRLoEDCkHFRCI3l1gl+0SlF9wy5IWVEDKC9XdjAAlFUT7e4Sveeyj8iMfpZkvMF71Na4bMw1zJ1bH5N1sTtlSpeljXnEkyiynsPs5YuXN64059WQc669JSA8Tkdhtn8iFdc1zxjKYjTALSgkRu1Ja8R3L5kZX7oxVPtd86XPJNFD2E2UoSLKt/I4B/cSsAUAbxxcPGdIdojgoOURxyH0ZMWPSJ5oXqeWha8FjbB4CqKUxBYkRgXeuaYWiEz/g4hMuJXweR0vRsLoT3YHKlDXHC6I8FB4gjwd/yUCp1XfVr5Ol4t2UDkH75OI17TGQ+3NuBzs6FqX6q/UcoSzLRETDSGI1YCuaUwpDqASeVe1lGeRbC9erNrW8CtvR2Tt0hIlNO8lcQX8N7N3IWgWFdV/aLnu4b5tAp7qRRHZymRwN+e8qAdjhVj06ZKdK6ZXrNBR1T7o7KTeIOLSRE4UE7eWFeVHbhBmpYkXLKkWenIcXKIC3xQLnYzAcKnPG8BJJs2tYrnudqjFp9Ru7oyDt7vUNMtu5/o4JCIf6M1j5u/YbnYdc7pHTgN2W7ek5uGtVwTynkule2sBbSx11tCUyoJ5atBeMMMBq0FVil8IC91rmCd7nZpB1c+5lBM71dCdMC1YnWPPezZAJX0ejoV49A+6buGnhufQlENIlp6SaqvqoT0BDe/PQeJqAIi4NkKlOqt4k3dm+anMEtgdpLvi2FWU+9cNjGVbFCls+SdsHt7iO7w0qug/wZ9FGCiiMFdMfmwOBSZHqMdXwr9npr8ldBx2qXsO//P+WP8twxwaQ0hlc2RDS2ZizXzNgeoCFv41axlP4+1h7FgMk7uaJiBZ5IwnhdmkZjeGv5BK0PXDHn1olQ4KB4BRx6jsX6HJKzWoEWtoicHFc0KpDXYQLkJmkImDORuQ7TKvP3JhPOHjk+LxEJ8yTkAHw5ja/Qr2Mi4a73NwJpN9VMSyk+uNasTC9hcRcGQMmRjUCmdXdcQqUFWaGVDHG7EU2pc4Rqm/WF1rVBTRQpANZa0z2ETe2A/5KhL+5q11TrKtWx3SEo+Pt1tFULLN9epgVVbu6/4oc8StPm8zimlaKr0nXNgFyqCA7HfEd8Yq7Vw0R3yOjoqCmYRFSgEwaWIBN5m+88crFgY/xmrTS802x0BUvyyU64PgrJvYLcLP2ou5xEpwamKODG+AeDst3G04p5vQ8Pes9eXlSutq0ZBaxE42TkhgxBcTsoneVTaDYdjw3USuMQ0j89RG7PAjYaWQPdpi4tMujhkOHyso2Byhx7EE+p7HMCgVWHnv4xV5o0V/GU/k/FbN3wN8hkFO9wXErBMWLs+RCnFaaWe/qcXJpz0hM8zjSOEfiHM1fx8w7urUtyLOVCR3C+8bjwnQyazo/FZc3opmNU5tEc4B9t8hQmgLprQwp4acV+WBs6155v5DDSvG8hOk+yfLW4fCcurmLSMYoBdsCGrJkd1Moc+669T/713J38zZwREK090zHLO/LC6IdGvaq7filc7KdUKgy1gpQwyQbr0KxLW2GESzojKj3liub13QPxHwmPNtxPB+i19iJK9D8wUPwTXK0adlcyTj1ym7vHevNNrXgIoMKydmdmkkA42el5KYvKtSy6X54cBzXA0iciSCBJHSoD7fwrYFaYTJNAMG+JpSWnPxQw2GBbCj26suF9nTjbbE3pc1fmYzM5tuV2RosGtI/V8Upw0viQy/h2oh6LXHq/4m+uuZ1WFfVeMVHE6LkVcF+JdDFNsrSYtAywRZmEsM9gry+BSFQFOREnkiPrWYoPU90V2ueF68FGhgv6HlZJNtBaoNVbOLwcbqaqydmlZmvmff2FSVrUeOTMDCNNdzooBdYvJthkqCr5nyVkjZJpk7oqcM5x2kqdWby8GMXClm/esMjYohG5LSX06846gMdi99q965AN3UWq4PJsfh3864QtvFUtIKVyobFpNp9BIel9GbM0z6SQs8zR5m8i4sd5gIIY3GB5Ox0usd0a1g19l0DQN8FUBZMRxmJFwRqDcMTxMHTUNzE0AhLppUYFF/MUAZzD6fuDROojpxe225VJSSAfWLLBOkOew7fFTKSVjY9NmlD6fiQc0DH/PmDhimlyrodPCRzcz6w6DtePSVDaKni1pLkrPYpFtlBgSGxBwX3usVXH+7SmD/gFm3Pv686iFV1yDCklmgr5YxGnx0leyepFlbrBPm2cswKel1sXY9OD2EzbNvJLUVhZJTIik7SXVX7LrouD3eoitie2PXFDmRnqr/W0IItH3zTzdfYxU3rq/A90bUYiEgfRFpV4V1KU+3wglSScpa0TQukiQoJxIxuZQ04ZuEdv/3SID6uG7d0AE3KAQL8KFYV8EGL6TkAlWMjQWi2QVUAmqDHD0u5nwLDseYKADcTb3Kh38E2zhfCBpU1HcwZgH3sllJX70ib9FErp0ask0ztUt9tAYEGDqRvFIwL7KQWyGlWjVvDnYE26eiXO4GV6NrfpKIDjeBPOiYijY2yGU2cuGu91hijmwQt6JW8heffQPJdivQ29wcENJoRDUTa5rYV8h6s9OYz77Km1cZudSg9oBGUstt6PoWTxHC7p6sH8cei3J85TxdjD9yhcw1Sc2+p30WKBZN2SbTXV7j/HOuU38QEEpRoawWWRMIM2MEDcbMnnuyyLVaAsYGCqChW0XKZLk30AT8Wcc4LTXuqVDBCHecBlkE+mxX8t/b3j2h4OIRYqbTpYgUsi3lIXslzrVt4ay1oK+cXVK5prrs8kTRN/VyzOYRpkQJLZu5dk4FRMzmP6zuoZKfuiAL6I7avyp6SY7fnhl2LZCWdEBuIqL8rXVrpoYjmBpSgF/xGsyeQF22/4TS9Y+d1m/trWp+w6E+fICGI4RPL0nB+psPXfi9eVgod48nnAXCuy3vkbO3sOj4a1Q6tjNt8rKG/Ei0uAq8A4RjYVFsX2Kg532WohedNimNpgchnSe39Dgn/o1jTPG4007JND67tnv5OcyVBW/8Qcfc8wtd/FZeI8mKOBt9fQiSr5rvKlJMZ199+Rdse3yE9BfA1k8Jjid6EjJBH/MtZT327TckX8jFYrKZKlWC04xlU09y2S5lpzyOu2ePujA5rvJ2e9l5Fpfhx0GI/mzvmDkyjCTaOhye/UEzIJc7EQnuZ7Z775xaNCI5s0LySQlv0iLwFLzc3jXypg3QTKAnw67PYghmL5WU06AHzlmVCNxTE5dDuBNbLqseKreBnbfJIAEtuQUmEY4kGPWWX4NszTlIv9sfORPnCfP8oEY0CJfApccPTgWhB5iDWMGcAhuRckRs8b8qKbP5SfBj+6TjTSx2oYv1/RGw1dhfepIUjm48Cjb642rP+R3yFhYKKcxPRnGSuVVTYRPdfv0Z3DV0r/9J27rla8iTKch1J+CgNYft6Xw2BVv4B2AeA0V7+m48Dksr/YwX4pZAxUvUeIKn9vvm4VqKgRUlWqguhuhsS3G608kxl1jnR9GL5pm3NoHIq3OTDHOmnSx6ZtpkVNn51bv2A7lMSx7ReqeYRZTUk4fszxRT5NH+V3Z+iy71A/e61jgerFKl8GSocmAJS3O2uqF/2Midar0sYY/dJxUePEVkGk98jC9GePsG53vyZKNwoBQm+IQH6oy6dzi/GjzXWUbQPtQJVTpdMwj1WvtiMVPCvRbZPtFrunEQ9vCIL7c9XTb4PcNwY1uIQ9lE38rBqPLm/Zc8aY6X8B63HnL76NkK45n7LFRABR5tPQE36G2yKryO5x2MGyTG3uAhZweX0oUzMy+dSl96k69Ua2Fv4bhgzhGNMnPpNjBb2wnp+AWIQTAYiMAPxGAIUu+3RmjI8f7AOYZ4vb4XZVGc3BPc7t23vZYaR+EWF3FNGi/38IXwt/U0X6pcriWLLoo6fpeUVm5fNAlThxumxO6eHpweT8heE9Gcg9iCaYs4kb4hxHLFJKJsUagrw8L/OirBDuqUl/nCqK5mvyTte68FH+42C3RU30mKRFSo/0g4AyBp9vE9IKiiu6i4f5W6AK0LYGrLVBP13Lx3CnwOiqHJIcuuij2ZfSI/s7Jd6kpeQan9xoNOt4OTxRK4LGtZUj4WGGv11EuIUAZWDBWnfD5mQ7ly2sdKHeUyiacpk+6k58cPds4plc0RBt7lJdUM/ixmFP7YtT9Y+wWIHsUC9vITc4iQe14zDGwDSEEydp3F3+8Bx/b0YR1tSs1CHc8LnIcJ02R16AFlG8PdhRq0zRqSaga3lko4HsCkNUxFfZDKFdr2LUDS+ptB7q68PUmaLMOuDt+DbB3+C5OzCBeYfgQKH1Xv0GJKc/KJBy3R8RMi4j46kmf3NgPiObZRKu6zWNZj5aOjfd5D5EyqVHwv33XYdPpC4BAmDUB7m3A2lig/UeOI8pv3LXhU7u53f+WhzpBNHFE5o+cWi0a/5VarzoVy6VX27rJoK3+hJLzC9hzuFrryMN6pxA0GLfdZU61Xkr1y/dTIlsS6T1xkTs+8MPYtB5b5PuuLO0PdYsMcnTIrpUXzrTSSd2v1tmKBs22tuoyfyHuPriXS00c0fcyBAMOYT8mGzsB1ivQMSUIuF5ZMErmWeop3lFN9lrdTn3uPRIAM3TjKdytQ/StC1hqrh5Zi0XoMOUiOW2eQGZHh41BEnlPGTh7zKnk0ZwCcoZTm46fYBA1alSyCF2wviCURVB0AsPDKIragfyn2e4SZFvlz00Dgrn4HYHdSVmBQJDqPeI9D2E28ErzS+oC9OkHmKRglCnX1v35brz53oLyYm4vSDOu7J2YWa97wstqUv6T3kmbwn2E9vn4A/YFNAEHtyZPYOWJ2pKWfw9EaIlopBmThQ4bSX+P/Zk7aR0yUuqgspVk2KjZSrHWmS0XtY//G3kFBGcZTFUU5EIjR1J8945IgvkOncS0oAn6fw2Yf1tzDbQV7EUn0rQyCAfboP4Iwmo5rMZCUtW2H0upU9WHJ7hPTsOVONxIO97TPns9RjeCAcriN59CxRUU/CaMjsbkvBB4U9C4cwSEegRRCCY7i5Pui/lObA4C36xCheeRueZ/WpDV126CHcqN9qcShlaqrnoJrj6w+Pklh/wqSBQVinTrgtJDZEN8CTCHb2HZul8BjXZVQelPdlcj9goQkqviPC+TBufBLND9g/YQxLn7d/aTUz1ni6wuGxWUsnj4mGjnSJtBBi2eTiN77IwUILNd4xMC3IspWGy88hz9ARdn+MxxhHFvkvmo/ZrDZ3SOMXUWd6yDOBr8Ju2xSAxOAQ5S0woipLBw2Rs0cZms0J9abSsDdmXuG1YWr41kLT+Of+yveHfx+ftF+PN1PJ6LPHUlMDfMAkpZES8l2k28zkrWGT/76m2q7n8bv4aRbV/vjIytwPLaW7EpI/f9J6VY+6DYGS3DamD34DLcNKhB338dQRRi62uiHg9CBxjWnHfjj5mpNMxkdP6Cv2/rIGoSD8pq894rX2X5HaFYcZkaj4aMEHTFTMaj4U/9OhJQA4llaCHJkhRhox/YW+pBpR/XSYk74FJyiF65fvy46Yu3XqjXDsV3e0IFQuk99HE1rvn++wV4hOonG/jD50VFF5VJdlSCxrarsai4mLQjz6E2jlR3kISscBBK37KnpJyI5sqEQY61qLpRh9+9XuTD73bv8motzkKeRMPo6Pl8pmcdvy1V7qP/4uE2phhHJiwKrLl6jczh5YkF5el3dwPk5g2ks6oEAb4BXE1SuHF4YxqZK/I1uLgZk/bG42N6uSoS4TPESyUlXbZ0wUjY46FmpFFU0PTJMtDjzVYIOU0OwppO6k4jvv9jucwMeHcAHeI8tgnqkqHD3pH+rRsF1dkcT9g1NrdPDeI2FgScp8vjHCSNlsiIGKAHaYISTVtZXr8DMXVw1P4SodKqoIJ2WH0YsgVtAI+18+9AUGtw5g7NmHUtxqC6bxhx3viLdeMWob5qbIfrr1YLsgIOf0WgrrnFjweFnlGodpM2EGSpIQNiM3GoBk9Q7u2LN6+ZLgoejtfePJyMHWFcNw0c8bmcAff685ysYvASIATK4g1eP7ntIA8uAiCfRvs+sw33hXvEdcUjcUL5evPJHm45RTAtmdu/JxDpmUnJNkKshaCC9oRM/b8sUCiKUY3Zi7CdWx5nJRoaWYn/4U1rSVBdeox2exAYC+dvdVAamNhVaGPeb5LApXydHw49jtwLMtagR4qUNrd/0joUh+gNdh831RAdmeKwZF9pz0enAF9oBIAUXBfIQkezIxiDY7spT3q4u3cPavqVxqJwlux2YXY3obrHMrSsmtbN7igvN6VoO/nVhhcWUAV9+YAYHcWKA+9IkJUb8C5rxnPcPho+9p9HIzCjiYRiY6IjdOsEXd+7OCtX7pSOeKVLA48QjTF+NUY6LGYHTXWaZIyl0HTkGPO4PqImseM/gECQkjrOXQov91Q9nzsIolXREEjqkU0tSBRrUQyLqC5OHrkYiRmqxXWb/02DmJt32j7xxLf9FKpud9LfpoYxP+Uhf5Pv14En9++CKxbnao1/LWJI2s2EwE+MP4Q7dTFq2L0aEERC8AQ5j5UNYgyupAtL3TnjHx0tUAHXjANyPOg+la/TCDHbhopFXwKQ00gENN6XNCj+ZNgeoHkx1PQ9lqibBXG47BC8rJqekDPcFwodrfKmmUXybQAa6m5B03TSdbemKBKOHVPSqXI6iyNNWz63Bt9ev44NK72vee2Hjh9sFAXIxSTc0pbG8kOYHotIMNBRS3nyjvzj3U7CIitK0ubSnm6zTY1FDF29siq8ZnA19dTuSvsmnoqUPtAU0ddMryGDXYgsxexrgCm9tDEICfXXOjbwGEZ6WU/TS/3OnOOI+uqaIzq9PsHg2Zr/seq57EbTgxx2TkcDfYdryYOevkW+gXPsAJakF//5rxL/xl08+jo7wRrWEzO+jRGZm3DuvibD1tfz3KNVAtqrbItkQGKMqAyjfiHICvj/jPnsx6tGjkw5PABNtZBXnbgpZhAwlB6haqy2FY5a1PduGzVbxRLr0vQ+Z8IdeofOI4yPsJlllbQ4TIHEKs5YysWabjuuQWZZBMiGfO+aiwhpco9k+DyLnz/tDW9G32DG8BVJN7VZKiyW2igCF0gAvgOuEh3BgfDmLuH+fY9JoBl4tiy+ohkHsnzaZ+CXmGe/j8UkH6XZ/pFCmIw+FtnpAXDnPXqirxQshhZmm6SZeNBTcrkSR8pQ4QDqwpiIUzf56QgJXqlbwkHUVppYr5IlgJj+rw48eJnd57OstNnSKgF1zdtgJzFnVcM58JOZV4N8zi4tbKuRx5J3AvAGrKOuYuNXKXMVWhKi34o6YiunQeL5CHJZ0D6RGRPdt3aSckn0LcHBUA3C9b1ikUF1Kig63teUhrluZemutgM61ucEYQEAHl27h3g6p38s6jWbaoBDIYzwZyt7BSZJiCVf+H+6p7ZVXnF/C6B8dtFHph3Cv0XlZvw6gCaekk8u0xz6devInvZAFQ49+6fMmyHzzmx59e1E2L4N0YojPHb6WP7PdvAc/6MvP3FTF68oLAKA/3VrGKT0zNdvhuH2VMk67Tyu/929a+xYbFOSU4CsSfAmXqjx7xLBZ4s+Q/B7+jbH0rb4KA+pKEhKb+FV7FqQxLrCdJmFdKI7n825EsswLzISESmfoNDE5l6J7Ua/Aep/pzbDpvOd9LUvegjyYVhK6gq/bnzkKr1NdTtEDtFyZhg42vVRnuPi4bkLwxk0a5vH69wMpH9UfjAYclZ1YDyrhVENwmQvBH9rCKPAwSse3h1TGLINoj+pLOfDWCmtRhjOaUcBqZn3TU1gUyHeadCLzoqEoQq2kpbciJiRC1uiLJvRrTo+/vV/7fl3vkT/aikgO1l8HkuoO1H0bCIEvkWgqeNw7D++kEYyJuxoM8VuSWTA0amagrmDTa8WdN7u+Kw5ZJKwps7c9cnvQsK2zHnwKvSgKQLBhU64fH5GQWAe1JTpHOR+fBaaV1Zb+JdTuIsw/tPBtrfMJiDuseBjAj0srj8OCoPkIZG0D/k3PDRLo2aI0f8pB1aOWPRWUhtbqMcUtvvNB5yGFT+4kmvJc2MFnwzIaN/mwlX8sfsDLXPtXgoEZ/L/o5vQrS25/eiJRxxrP5MwvyJ9OSegicxPfTHxr4UGn1KIIvB46WiQsJSFDe6vOplDlXdrZpmJZShqT5GduWbyn99uPFlG8OBH5MvAhQVweAGxvRPY7XvhFGNjl5BGWUSSXFfqa7TILj7wyM8gHqnD+Sq9w0RE56LDzB7CVDfUlXET0isDpQMBgLZ0y5Tm5+vvli8iCiXQiph7BvdvhQuw24xmukmpH0A7sVzSgdPVUvLafLangZi2pMfiyAaVhY3S3tFKtcaz4Rv6o2ddyXhniADvAqf32o12rDMPk52nLr7CRRKgoRsMclIp6Wn1iT9XS/BvuRT9zXsEMaM7xVB/o1ijpGKO2Y5YwoyQR4MwHPRmLHfla2Lq9I03CxGpQCNLVwqq2KunRBQhJEODkGq5yncXKt+8o7BgnYad4mlmzl957/S5w3dCcIoKoZF99Fc5jxmFGHvstx8/oRt49BeTHxCo863VfRjD3YtDB3fnGvQgTySxMz51ILBz/+Xan9wLlWg5OIX2Xxt6XsYQaNzJF6me1UdhDVkfWhO4RCFolRcF0Y0ItE13vwE7mCECIDBABhTY063TPkGiw5KdpQoN+143jtlE3bMPdugiMXXVaj6zwzKh4UKoHC7IcSocDzTpuqGGpzUf+SCkMe9pnas/XPCOmqD4V4ajxRifmcX0MaRCJ1ygpu/A2Uo8UzAAVknjBYGYa2AWDAIBumTxuOZR15GKQYDI0XIYbU5/5plaKT0k64Gu7aRm/68qbGUdCzIIdA2ne5CFazMn4WtJLaz4x2yK4Ysl6gq2QX0lsopvw3PA48uP6C7632CxkWnz95EqYE9MV6UEXR0OeO8FX5UcysyeEICAIhI58YALmTLheub/K0te8THCtozHq2LwTgfNrR3/EhwVGP7OuEBuoAIHdt3B0QKO03KDKr9HrtQjy3h2MV24I9du+69qogCdwJuz6+rpwjM9exTRribaivxczs6DGIVxtm/tCdzBSPw12Kv2jHocJ13TsKDv1ROqe+3TolFsMBjeKnRRkKH303HpRsVvapoXK9pX0dbRAKJCwWUEReahZyltYGEcUowSOrYlxRcYSVHGxHG7ggSniquyXYnpfqa+Kgx/BaYCismv4L4myWMP03kKPExXB7UT2ocXMMKo4P3fQA3rqY+uBpLhtRVvJEPCylXZbOlBZK++uLHq9Hb6TQcGObry7FOiSreA2v//qvqUx/E7aWSSw2BwNYqMPJZkWbJIcoHU4GX/wpm5Q16L5wphmMkDd6QDjEPJ6MqRBtjnnz8fvwTc8pp9eTV2bcYhJpz1TIMj4QnH4tANCKi9zO0rbqZc/lC++l9EWB35ceorAmMBP9RMb+pnreMHlBsxLduZIgUWMlSjnP67D6I0Zq978RkvMd64wh5Gj/v5pGa0SFb9aCH4sBUMJgOpUdqXauFrH4SL+wjVnbhdU4hXiBfoQFNL02Laln+dpVkvyEgq1vOD7iVgoL0d+N1xTHgWknxNF4RX3R8CkZKQ8Z/rMycsJ7udOwlBshMe6HSJdgHEBVa6C5OetuWDpeENsU+eK/njOWK/tFk+/1phYRRA1Z/AGC3Lc3spPMvtNiRI9AZx5jWAiUXdO71++MHlusTXCKZywmd9YlxxzwY78D0wgpwLVz0nxKK3biSShrkJbdDxfZ8t+7f2hmBvJ93z8bLudZN4r7eUeL+aB2HG8FCF5oOxgw29M3AuEdBxmFLX8ggnISs7Ay+ZdeHbNa5sfRkvxM7VOALBmaCmTmz/6zWZVnAIup5AQ4lhPLs9Yeml3cew1Qpf2Vu8VLTsIkyTfvEotUj38PAodTf7lDNV7cFU0V6PMCZAlQ+WuKZvD2UMyU+EcuZ5R4lFsXL2sJ9ScMl1i1o+8yvgQTV2aHFTKFc+SvLHLkU3/CGhJ0rODZBtP2zU38ITeWq7KXne9/ckR6gRJPSu5q129TWahStrF3Dcm/AsvZe3rTb18/1nMzG84psYlUa8Eqh/kRbEZOz2EQcRwkIt6CfFbAzidrFS+E2NFmKdAL+kuAr8I1RmehLNEz/r52frHayLG9H8zVu6u5zsnjowmyQi/izWaCGKFh691QDWnSf+8Lb7fcKSKjUhg0icM9Jr3TWqeHzMOMWv0NOlP0kv62b90ymS7m17cD6ctNk5P+/Y7h136ZO5j0L9WPhI2oZ++o+f3AG0vuTB1YAVSkR6fFA7NdEU7J+qsdn4L2CBY3Wk2o+ajZZIs987dJRsUGc19YH9LpmFdI2985VK5k9ZH78cC+IXNkXwe0NHk9kLZ2+8NwqOHBCEFVIm0GQ6nJFb2fCCLUQtlu2SledniBmflc9M+Xp9HCQHKkhBm+gPJvfCITSckm9DPhwrtv90PgNfuV7nF2pcwqorqIsHdpes/XZv7f3YpWGdTkYsTL55LBCDUfIw5at0ILMD3OrxLjKHQhq3SYpZGYdnS6nA9jsFskpD32VWUhv97BUIkWIBBD7I55P3ECtEHfQ/4zAj/CT4CBbPWhFCyui8iDsq7OlXWHr56kLFwG7hEjEp1KxLXLs0baMYKQOyK+60Zvlal5UaLf7RUIqkMKQ1fKm6EBqZnWhFmN4jupQcloorFfC0VdO20WkwcOoCsqmVEY280bsgvwh2VQvJvAbnQoz9bvvparWm50t1pSjGs7hNJ515GKHUpLSOzww0Iuyea2jsaUWYgfBt8eZWTMPI4ndwL/lJGFUw7XPrlSBy1SS0WA2GK5bLEcOnMNomSqY3OfQTNGQAic51OCCDKEwcNPKmE3pVe921F5HpzPuZnarGNKC6SqivqB2cDqAmtpdhDmDBE2Fufuic3puFjroVUDeontJODfsAHycmxi5eL3npac/4flikzHaey79XdW48QYpriiweOMWAbe1vyfifff/Qevn9hRpfNsRr6ezJg0XhzTQrz8Op4PApfkIAeHk+0LcxXFfBzNUxZookyTQibm269J3B4YocITcbhR+l32pzTd8Ml7jY/vMAmB2WzGw5vZkVE2+qXPHHiWZfvvfdirj5SS8SCD+4Xjs8quPEjfw+1ipGEfr6p9WISPRAXU6ly4Rcl2ZRZk5fK7HDhqR2FCYLpM+tDfD1fUiHMGnagtwusIxZEmrgxPhmqWdZu4m4qyj9N/HeLpvAowHZvRuHNgM8FBbJl0UqTLdN7j2vs7TyBbPWd+A9c9cMNXJ2rSYq80ESvGQ+PrUjfG5IdIn8matyPI2BHubPUWBDXo5aOBp66/ZOTAh3B03FUwjItzSIfKJRgK2+T7fGtbHpWGj4SmfzlfrT7c/oWT1o2ulp37tUFxjsjJFmvztD7iB7Ei309GdGV3qKOk7kKWV6+LBh1xfP2Zik1t0RKuKjOCfJVHqjNH/E/luegvqPNeNJr5BVGxy0CodSUz3I0o7QpenogCZMFZRRK0Ua9GF/n8DcpCooTQOyZg2CLJJtT61OR/BONmVWAUa+A3RpO39vWF4FM/vTEMUmEo1GzwmAXBcDlt5gMJv1P4aKpvYJmj2jcF5Jx3SNqaZGurIYqIE8Cz+Rl8bzA/+iOIJg1Hkv0otKxykNBEN+gdquALltBn5Za5Lqo/Tk1TFG8HyyN1OhCu7Arv6gMN3DGwApLAPVhBHTvn8ZjlidWW8Y8OUhopksc/z9pTAFr9X+tPQkfqzhQFnufl/rFVi5sQxJQ0P5JpgpH6BV4cruY62896mH47pYGNsmG+fa+9GFm97JiHPYv3GG0wCu6BsYlthmX8+VurdjO73xTMnkZ3Klnhjme3+tl9G59F6zxneeCNH/F63uaGySGwr3GK6COjt07eVTsUhYklVXlLgSUTzETDEh9bacaNGuK0C/7zeRi+NWzQOu3i8Am6CDcY8b+k6tBczdVF34IeY8uN5Hs4TlGhQ6iB/Fpc+0ZVgqN+GuuRKParolbCoFlYTP34eIh6GNFJfsQBZaBf0ECG1TNTkytllbBFo1tYvzLvB8rpozfCJzaQ/X4h9Oaedf+REKoV6E5OZJ+fGeiz0mHn9bC4WpG60i4BnF4RRqMrESpEIkkqpQ3IGSj/xKz/wMwJK34FxAXLp+YnK3bqOVorOc87yYWDZzb7FWn8PNoS6ajMK7/pllC8KuyJ0jZKGwucZ2kqjWuRvKHdT9nfkCY+9PBinthv41VIdGDGg4rW0Rd6WICyp2yAuakJIB7HUuTbV+Dj9phtNeg8d2MTELRTdqb2v6hWiQfPCjBz0P5RJY1AjD4/ejdjIlxjgu9FIHDLZM7gWjwSTljmCGZgRLNHHFcd9J1e0KeJ2FpUxSwhyGZ9eZQSHCR/oVIRXeYiq6X1Ei9JK1PcHh9oHcvXj6U2DLbRjza5ogZHI9AKcNWLo91F4ZCOhL6SGR8vHnmyfH8qt3UEt+oZkxwDVWMChPfc0agxVoSrLOjfOmimLx/cQi0tMo7Uk8vcBKsVqz1ry2Dn3H/loj44Gc+WRpvHkwvZuUTT51Z8YuQ5BCeqlKMhz/3gJwriA3GTg6iW1f4d44o1cUpEckGSCKff2PKN8iIPr8YJ6Zn6IKABccbFnZciR34E7O+FTn4A/bFQAvYbTStNH/skhsdh5oW+0hXD2741SIZlmOnbiaol6ZUxbeuyv5zXM1t5tIXQIgSlgAGYDWQEgKGuvkwa58RGrQdccO6z8p3JNFG9TIC4cqHuhZYavneKFZIr/IvkyT7IadWrFIe9FQvQkmXiDYeZMkoi4o0g0YHUY44+nPP4PTEm/pUTU+gEidtmHLw9yROXiKKAx1fXYLZcGB9wRi+0l6kpSPE0PONrqvHsVPBmJoNdPV7ILjKpu8Yw5ow2DODokHheZtZ/x3jdRVATrMfofa2FWMOzH33bg8Hj24nF6ZonzeJndJ3U5NLOGUbZdJOsHS6hLjjG8Cwm1ffRJw8Bo2+V/LfRiFC8/j7bephbLriO+UD+uHC2l+sSbLS/2lAr4B7DwDQKhuX88cybJZMOv+zvqDzdhj8MIBfLk4gVf07mPpuaZ9fW8xAjoOYzvDlvWFOvoka5tW3J4FGfeia1j2AuQ7QW5WxoVjUOKky8BTpq+0mz1ItpB/gWMUm88LynXyrF6S+LW+jIhANqtAauc9gRXgpLRcvkXvKk7WVj2Vtdx0jCe+9uoZBoYOOGW+cH9ngSyO4kwrc0vCv+9Tav9pC0cODOfndP378du0yR159OS9PZcaqbyizy+WQGq84FH0mrBcJGtbVKms6mM8Nm8Jx50p9b+Tw3pG1GjBJbSBkVbY+AUEyWjUR4eQGqDUJQ6xqJNkD1Q37y8SQjHmHXgrSTspLsAozIXInK36YbCHLu9Zqhe9+Scbs1KtqFe9Q4nsxLB38rOfH0JgCuyy+ygkmiHgSLuV2WhW47N2F6ldjrFSEiAlUjHamzFadLYLsCBl24nXn8yn9fAjR4t9YRiwNLfQbEFTROoZORhiRp9jd9eUguSt+MjWbHbplpQCFnywLzvUtODafbXMY4Tj6CQIY/59pna/bvBc5UMHyK7pMaflZDORtdSr+GVAJugkKK4Uu48nUuJR/sZV4iOeBeB2XpDXblMBQJB516biU/A/0rUOHoHWg6QFf6DjCZYZMxF3jCl1hiqwMFdGgZwXt2xLXyv+HuYtoIiHeX94QijfJIq+aQq0TmJp5YMXy1fsHBhFXz+asdLcVHpphRZu9KjNiVYUVzxhsoqmkaw1Mok8Y892ruIkfVZoGyo/9kb0PeWZIOrhm2kRneAk9A3Duh0o60AO4xYGkJSMRhiJuOtTXEm7lehwWKBNCcc992rkBQ1HY5NhLdeZkIPR70o36s7LkrhGyQ36J3Xg/t9sa9XtQ1+4YAnlin06F+d9q5VrphdHi/s+F0ZK1uHQGSihsP99vGuC2OWchKwzA3e8OZQpL7ZpBysT9ubLM0rm37gtSH4Ne3xEofsoiocAE1nd9cySPS8PGUQUjPMfkr8O/arkKIEMgDJ2kHy36MZ3YMe1N4MRDy7xb9/pF7E8PAlfPuHPMUvuHGre+RdSSkPIQ1vcR7ge6Nxp0dcK65J2/T4O8xzIUEG8jNcWqL/nb8VOFVP/6xQyFU21+1BKmq0JH5bYMo6eNbK2woNo2oAZuwYOr6dabI/Z+dkhkOVKUYYiyStLbbrSILBly1xumTGgddnhf6TqT+38BHxS8cFH7oEBWxhCKhEAwdQEj+UnymaFfV6JknAuoDdwlscLQbgwuLv5D84mawO9MFwpXmTHqhPyN3K12j+6Wl8L/M9Tb1M/7u0UA0Sk7PtD4/MIj7sl7jlEvpwKSNk+rdLg/Fe42WaJ/AEFk1v8xiOk+9lTrHQPVMC4qVS86Vx1Y7MZMK9R2bcxWpbLWkhcdeg0JxWBKQUTbYpczKlXgtYEpzGl9gyYRZg77kaQbzf2q+FUU8uxkdb75Vb46J8GhgMzRGIYsMIW/9kg9LiJzq6r5U7uRi7/Be39bdUBvEPtIEVW99i50S0lUbfRnirTvGwMXkj/k1cKzn2cKxJdzew60JnY84JKmQEAihZ01IVM18jcOgUjISUqYF4yPyR660JXp20+EPB6fAdLc6ojPWdKq2kBX07zRi/goM8PEatAjtIR0SoaSmi28tDgMX+RGnMT9IQjl5ooxfiNvHNfcp77vIFKU2EuWb9HfsMeuc+mKO30JlwEWxU0/WmpJAIEs+Yy+5ELwjD+No/gAn+Pj67xbX6JEpAY29iMtWBSKzQK6KcSTY+AIW5BPEUSPPE34iK5rWXUIyp6j3LnuMqfp0DBjmjI1C82GXI9oite2060K+6yZzhnlzz+Tpi+M0AksThsyW8qZlu0tK7F+RbTFeolNru0mdv7YVBy/nKYrQwwAQ+DlFH0aDcJcL6LTdKzSV4cm9Vu+nX/332xaRvXouFwD5RZb2/T/Dk89fBAI6ay81t0Mommr+Qnxs0MnUzUIE9gv77qscOYngEQ7796awgzxJOMnNSdXMe4NfUfKXmNdPrTnvdN2/j3JMWUEtdLW2VE+3DfDaR3sy34GlhIPXyJstrG+gtoJBQC8KTeVULxQAsNxOoqGE+BpZ2roiqY/iF+uQ+MOjOPod3obEkpm9rCwU7pq7VhaS3d4H9DvJpnM+jdQSZpq/DwPch4wBohfVWx3H/KOnvNfPCUBDOejklMB2A6m7TlWjq+YZiIns86/lPzYZKbBGF4fH/ssZu7vVRmqTjucG6CTldZD0p8AwDXyOXU8PN8R+VpPuJcamMfuj3rWZ/W+nvCQagS9u2c4G3OVh+x/WZuEUei8T4DfPMTWuBngZOV8cSbeAihpP+MSHHrp8gGHO9jF9NzdxlY9I5k0N3oD41Ao7FUQAJpcQl0aA127bZgY7y5zlvjVrYCZB05XCje2oizh2+bXaT1bG6JvsJqpDQlbtQNo51+p1Uy8UppfclOJE5b7JNNaZg6WNqxEFdYd9Y4EMUG1R2Rwp+fg4YKSh5/WBVpeUkq3FsZSOuIPnUKKapxwM7AGqmWrqno1F1L+56f7YSmvJMohXgA6y/5sVMQ9OWntaJ3A55jvR8phXD+tp7958Dx/SsiFEXZ/h34/oXcrVcGYNXxloOqld9LD6u5inIn6GekoNm5gQNci16ahkP7rsR+pqaulRpHdZuuFFPVqqsl810ncMyv1oztoB0Z7Xrnas+42NMf5dIvXkr+Yo8AGpRYrg0vhrEOXorumeGujxnlNBGls3dCzvuoBcM7aV7THCforiRe9aKZvQbSo65OLSvNhnnO0bghksNHyPN0ernfG6jOAmU14IvXIkF2BP2HG7KCVcn1Z9vPB9W55wOk72uHD7q076Ntx6ChnY18kJnMBeq7r7+1xpNlFbXMif86PMNCSGaMmWdS3YO5AwKBVYa42CylawYX8OJvPnbl5ARhIqN6bEIm1eIGtcOn/1assdVwZcqp4pXqCgMhisdtNgo91qx+i1RsWjCXtLgkEH3dJjKXYhJUw9FyB9hJxrxW8UGQdhfG/0dtG9Br/ndyEOGRWk6HG+glVe/2Tg4GCQLdBALsZZXDN0VWTIXqH04DBibSOkuM8lYLmaaXgDjLlrKkYsvAVUrfp3UYyCZwc42xphyCuPZIRAcQsaipydLA8OmmJYJVLkdPId9wAvRuYBaHQzOrKDeOUMcgemQoOk4JtokCftZZFtDXXK3+BF1hKif/0umlssnt5gXx2J60slbgb4O8VWT5AQ8Uivs1LYEefC1NucCWgVFmi9uAHvFFub1WOGnVXpLZIU46i7cHYEnvKCoNCK/PZ7d4OG6AyxFcqoHZflr42fUkM109oM3o9wJyibXeZVCq1CRCud27Ykc5lKtUyDZ6ERC5yMjPFjrWreNFlEJsMFEdx2eJ2dlBgFpsMSCsCvSV63DqRLE/uOax/madAg/OizAMN8rHz2lt4QftLARJ1HJRGlslLww080A7T2efBhMPVAi7OJT9I8WdnulrOmxffVqu8oBc75lPebkUN4qvyWduoGtvrQdvVhagXMyNICbjuPwRBwDB/say7IzYveSmDEUm8DPpM+8sSW9r8gb86q0lqmvqoyC5SSc2oZFo4oZp0L1Ugyfo9oLDztGcZka1jw2G4o6AbnBA56PB4Zs/dnl+usxl9V53A9OVA4DGFFzusKd5KVXWLdKXCeHVksKMzQbFapFVNaWYve/GogPP3u66Ql0lFdJAWCxgYwn0IsTtm2Ktr5gcQLrdLgVoDmlH1AWttBgFAjzT5e79bP8mys568MNkZNzr9duoA3ceSp94tdR38tnBCcvFEyrBIUzgkPf1B4JrC8eZJU+YEweo5gWHnT6zvcML0+Ah8izTt0QwAQw7JvEMPqRY9I+kCIA1Tf/t3/ScYrCWQcQjTU4QDApesPVSq7JkAxu4z8E73OdnW0/SQlQtcTBmKYGzL30AilgF5YmU+Fh4KioIIZIzk+i2IEAUyERX8/aQ0ZrZuDTOK95Lhwv/SOQcC1BcVS8CLVNuNSEgrn4+qNUdiugaO+yZvJNf4f4LOlAOFz8+nLH2KNjx8s8VH2VVlYlTmhkqGBoCF9B0Oq5ErFp+qCgxRnUy4CVXfjtt6dKq3AiLsS1QLWY2ix1fZSpML+g97mJSqwLojIjsxZbUtFPGQKOPXn226Gq7ZIIZKP5+ABEcX1tfADU4pC2C9dT54cKQePdJhfaeIS5+aMp5jGUt0R341xOPTaiuRaKiHd0eJwGjnVm7oPPNLdZ468MtUIvjG95tYrxUSBb46rhOvfzqjdb2A25AiMOnFvlazXsHnmLHWzsuAe/CYOrtwNKouqJmLjAwjG6/nX4phoOumYGx2XO1UD+FMMuCApJr+wWsb2EpI2MCmowNaqvJiXP9h5JkqIwxPlv2n0niaEiuy6FEnPooNBtc0XqqYaDHmAzaEGlq7EHKFGtSbUT17KSSkqVcRpaGAIg47bFszTNLLLyZKIS+ADGNJonuYKmuyYp5dA9lLVlnzWT92fzlRpSWtUT6vcvKssCCFBBgjPiy/2Lxp8l4+9Fih7kG1SrlWG3sLpKKJwDH2CXaopx4tW0ZAHtkB3Z1SQfsEiI3sZjN4EmoGLAESw7Qcn6xs6kxSJYhA5Fyp+zYqMhk+oeGk6rffTdG5Lhv7AqpZIAefNBpu78aabBXmYBdPaAHvG6hSY4Te6Q44km7BfOHF9MM2sUJx9L988ka7lq2/NwiD5dryg3ptmMAdw1ILB41PGNVnwzThJdWJ47/lCPh+v8zQeHXbhQlsAu217SvK8dH/dyhvPt7o6dT+cUves7DWggBFH4+ze42aPVRSNFzOFGmZIS8ewiQ0GibJSOeAu/i76biIh7hllo8YS9+Fj/mA+N/HiqafjOPUIsZvwzBwQ/sNmqNRyGRh0hEkUyjqQBF06mHeJQsTjib+YAIKMeYNsal3uLmP2xRpFncLfecnq+zh1e5GWiIAfUjvIUkRPe7Xhg9w0yDPCkt5Gl8N6DeWoHf2bEGNbXuxtxjWDTG36s3xU6OATkm2LHQPeVCV0CMDSuHN2NCiHcFtjUQS9bpLMKOQm1eYc45CLiV+ALBbv2tbBzvRfpBfsW7qfwz910tGoP1RK14S0dtuXYLMhyMZariaMuONBfvYP8gEZNmnnybxG3Ms8n90tZsevRC/MbnZk4pbyariG1QmjYARdXV4/lIk8SeJJjMryNyOyztElJ+GSQFFy43SZSg9+cd/D1Fi7DwgqULOzFPQMvIO1CiwSipJwi/bcJsIZfDbgfBcjuUsEAweUnMKLbYJONPEFRUz4D/YTHH1rJ4A7UAY/mbq0Naufm37pQaWTclmqP+Nf1yjVAMNGLtOf+C/EIXaibcS1l5H/wBU9a5SHdFxkF21C3FeAvDSBNPQG5bV40vzXYJLVU94EQXqKF05SD2b/ZBm06x02jp2fBJ9odm9RuY7xseK9ntjAQGFhMVrVjVSm7Ah/cY5a6CQXCAUdMbVzaYDLIDoKg3HUJlV+34my/W+5Ldi6XowJzJyCS1PlPuiGtmsg1vf/IT6MxUyQLdSDe0QQ2H7ovTLsOXn56S0obKlxLd74lBrVpvjIJliZ69etuYZifs0lqcbNeFAQq30fp6EZfWWKOQRoOOhq1hCFHAnFW2EL48b94Mg7jlJFv4cIzY0gj/qSJjtoo831j4evpx0luBbHGMKAMdwEecgJ0ExU9BAVP8v2K+5xwzckYkHZLHxWtCMOj0nFf2DEa64NhVW7JEsxO4QMg61jwLrnn/AvbixKzswQKk9j/PqywFWJH15UEglkzk/znylVoeGRwSKKnCj6hPXUBKhtVggWO3PtWfGQ3RgZvNPKawli/F0ov0LfLTRu2H2XYcae4jlO30l6KCMMX0TXYAHz/D8TV+m0muYBUjewhwmNZ8+Z7j0XYYDTzCk4aoOy0j+p33c/AOyTA/FhmOYunOZ/1vtIP0nvs65RepaqJ6nGvyyYV40xo22iw+L2o2b2in6KXz7ioz7wXijbiWBUJAuH2G3P0Uzd3shLFSZlRRVYHGAn0nCSwcLzg2tQyRqkP2Jse7on0lT8kOp3N6yfBI3w9yeG2Xfgzw7zRuJYY7bOXX6mPnNjuJb3MqOl3JbbhDOUI1+5UStAsE3FWkcd8jHPvOcNcoo9C8GMO3HEnrbORDz+bi4Jaxg7p0mdSJO54jPkWNjHojI1V+ui7vCOCvBScSEozSNH5cTx9D8uFcDlEA5yYTTpyn0nqUxxTxIhz1/zuH4yl0JelcfmOIdiNTSNoV7PpqBECDbB85AFeQKBtaAFbyHyoy/k7U9pD0VJ9LihpJInfhCZOZlAMUdL+AVF6EsOgELgPcxHBJo486WZQCflrytJA/Ffrg74XT5jsD2DUmrIOxEWLVskADpGBQnEhSWEeYsdjtuyG7ysRE6DxESs9YXXOX8LIjcmGmYbjdL/zQ/Wm7lF9DoIEh1dQTougvpcFubgQmpZ83lEukxSZ5NrFAwrh8kjTcOHJDkQOVremh5rksb3ufKQa8NzAvZk1zilYcQLl9MuX3xiBB+j/kQ++Wa/p9I8rU5bzSfPjl/CPxYW4BORoQX0TbR5OAOLhnAy/O13xy/+kftxkCkKSJtF6HXheN+O41Y3VKstvMTPUa/aoVnX4Qh4wAp+mXkEJrFRc2ZTdj7ecK/kedMCQqrpol3f+edC7LRLOHUU7FTAhmbHpHwNB52dbwPwdNuZ5B2mxD6IcKGssCt/JvGdgpVytPm7mw2YUTzFly3w2wAIJVrY1laL/JgYkUR+VYkGvUXQM8UMHqOb1jsZDbG0T3LwwKXatZNPB6QBRWbzpIbSt3CPU6ktmRFSjDZV4hhER+86Y6IdpdVoCwfuWz1rBI0R1H2NEZm8WybRzXbNq/mu7AUNGd/A1oWWfJSy9P+TCbsjHjTTbVTVtpDxKPbq+AGCWt94Gz7YqzNTTutTXRGu0BvFbkY3t+zQcamhq4cFwVPv5SHfLC/cr2hhI7ASqQvFLH4sOZUx8h+FUF/oF86jUM5Dz/h694PJObKuD6qXW5WlSFlyZpT+rVN0hFpP2fCOZvETpeHEAfwCH74/RidMy6Zi6oubcCoKFbDsFJ/v4niLl4UAJevS/gXe2pX98bHA76xNn70W9Vih0y8xHYvsZOvroicikxleN/UqQth2J+eAajnk2MeWWgJScMTi05+sUaRPjOkKzSs/T7QgD0R9dvqmjTv2pAfCpQvbPB5AmwbWgjeRl9Ye+cl7DhBkX1sJViaWzZfhgv2/qw9ZrQrE4QMkiSdpfYPhw4uj3Z0td83z/EwIJwFj4frgYAJL9f3qV0iyJcwN9RA9EootAQGS4c0AmgAXfGCiNbBEUstxvCQIArbYJZJrzPY4ylBzhGyVSNQ9I/jPzYe72IKakqYQ4r8ywykBGghI6L1Q1xCuYCAAw4vUeK3ciHx+0Mc3paxbpMv1/5iWIUUtiQiJafbCeC1s42jFkf+NOKxNZQV4qmL8wojZxkn7xEcRmwPCTgddWkGld+AWudDqDTJpDs7SVhMDzI+aLiHNYTttESJJHsYguMvFm0haQU4kRVPjHv9eNPn5CPyCAiJnP/cI4wfWAnG01jWOpfJI3nEd0SE0+GFkpz6GSCUZLSxSiiG/qOpqEJVo3iRNpbScsefe14E8IqaVTg1AAgjMxzGKnJ1zUPWe+NO+ZcyYcNWlE67qxkTWsfMrWlMO2qvxbJZRUh6IC9xY8ZHx7q5ktc05xTmoLsAdYKcTOlBwtThi4Kxy3jZvkzFinsmWYts26ZKSPG6R5tS5p/dBv5YRBTtGGLMm12gyZMkV5rOJBvefj1wXRL08ucHgq0Rg/KcpgWD+IimoKGo+09CJ1Eu/Gl94zKN7iW6Cvw66bXfX4UJRXGwEnFDeJCGJhQ42k+z8Ksab8vh3BrLCBi96KeHSAGokemcHtL9OKdxhDg/ofoBFaqNHQkYHwImu5EGppJoHwAej8J/2eLoOBJqNwkFPbw8cHdqxKR2A3Nq8Pm8+2H/yCxnNeq9KV0SFY6kIyEko3UdjUG8w0xZBN1mj7/4iFnbjpAdE4t1bHMjXsuv9u+P8R1ZF0Tk67HtoJBI7vuhTc3IoaHf6AXnYgy2Tep7nnB6ktI2n+CEhleTUmccrL9bxOseCIZeQh8sFvVph8EXR8igOsJd2l3TdsOXAQVeUPweYxHBQNZDdHlj8CW9msiXCBRTZCkYQJflcumtwUwrGXxXx3VDp+uAIy6JCSEhcJqFEUu+kaXCfROxE0rVEAyP2Urh3Z1klbEJeICTq8kMgJU9DoDaYtpz6pYNj2mbHnJVuFZPXjmMS9cJalsYJaW6sHAat5EM5WNb1UTihdbnUH2dBNcq32QDknjz1cIO6f+mnxHnCZAcMGpY1/8GKopXeyQwUTS1qi1PzfTemHjkeSKbRMicz1HjFRSBkqLpnAx2xzQDzoXpEpvDBDs9gLxbmTJEhTCTl8SipzowVxIoyXcB1gWf6WpV2pGyN/D8Axf3s+waJwJ9rfrTt7jVfMH6lkJyfOLTG81daNdzhPJBJ3fA6ZcxdwuFh2ggtFfaMefkYnbAke7fbOsr6str3XYZZWf8RcuREMsEg4Qk4nCH4aK07PXlPc8k/KdV3sG8wofL+iaIHJxiAut9a/0isdrpeLWIue5fVBgzqwoWG6PT5y9JWJy8Neqn1CxdT1VcTirJVB2P/38FPH+/4mBjHElWJcOnegJSL+2rYqHr+BqbENNCo0nrcEiqHdFYO00hzddheUGpThyEmIQkaG1IdSKKwUOq2Evwtih0lpYFNDQATN82AOxyubhqGtqlacOWcXNa6Ch1Gwvok93fbP2amkpbrFLDiKrjNLFD9dmFsPWuXod5lp2Qc2Oatg3bMaGLYnu4Tt1AwcqW201fRvsh/unNLscK3m9L586j5plO8Xpv6FmBPSbiHFvpJKBXoImSXiOi8XXgzJyYov7/iMdLnafVVN7DLhZhhggMIVchb/8cNhAgqLT7aqJatnvUFTayfQoC3MsqpfKKkrPuIC/cuPnGnq45jkguKZBhEU4xnV2nDa/Rd2ePeDZrMPWxpx6G9qEvOzrV2Keu/KTHdQkaKl1ziburIX/GGjmj+b5CozFVSdCKiDPXrM9KN/g6m+eHh1BW8wxcgULo85s877iHcbXZM9c3z2jKH/dCC+PQ9qcMXWqnmB79cFD1MxP66Be+uduOUChRtU+CA7NKcDDI+tN4TJKTUhhD06kpAI5JrvcCumfTUWak/+M8LJGKrgYQxidzRpwop7w8feRueXOvbT1zmswFe+iyhxtuc8ShTnI7nJWUXIAa+qsfVQ6NpJtHGLX3IeUkJnAGHMNMb3DEXqgrD9CCwf5nyY1rdff9L/wCpqWiPwoC7+LOiT1Y0LUJvmhvt6nFHA2pqLk3sBMxELoO3fvB13KFZpEyS1DG5zU+Kl+VfT1sllWYABTn2n96F++6fDbMWQZTvtkvaIQVx7tji1KXAtXEHt5nviKE6j4TBSfPMmu00i/zITHo3fOsVN81sFxoF9OjpdPsk0EvcXagV3NIKMHnn2uYmXfN6/BET5XGYskGK6aTKlCy3V6vxx2+Nv7n8QrUVRwbzWKuFT/iXLeXiGSFsDP1sn/G4Bdf2iVlhbReWJD2HXCh+RiYoI1do7Iw8SklIMPVB2qxJM9eNk6WIRdDHcYq3QdxvLPcXLOFAi2SKB4sd3WLjxQ/8EpJrkbkRmd+AQjnEB79Qv1wSV90CvkIJwlcz85McqdirQcQsIdJsgBUg95IDwp1YLr1CdjC/CAwoAKUVBGRTJibpefE2GlnDDc6qQywK/sFsdWEnJOB8yvW+4fegx/nF2yTzWNUZbNDVL/llmgmnHd0JaKSvCBH4o3F6cl7q4ymhK9MWyvJmgSh5e3WGwMR9X5Z5cw19f7ktOUekpL+XPzzRifIUfvyYOwrQgVPLjMfBhWyglyyHw+XaFSI+D8e3iG2VIvT+KJEZEGiUIk6lWbl69QIL2j6yvFjWY6hRCvAUi8AH6OrxJZ7gSzitibUdkhcI66ayAHYoBYuUm9rRocEV9bxFLRl724fT0+Z7s1OwjZ9BAerLQV+NbVPykQm7hLsmf80cLV1Kh1Ij/RpnNOzRDNNgwnvl5zk1i9zRYl1zNhuuiGZ6/ZAo0HsnmWnM6T6Fh17V8EYuBrtXjULoYshMBupPVH0vS406W1zpNrhnGDXKJAXRoImqlxp/nG+E3uL9QWH9XR/L82GF5trysxk9+J8wfv2/Xe2tI4lnrYUDYj/9CwgQUnvrDyuXrGNiKr2wnRfYT+M7o7HZCoeQntRm0oqIUa33iyKmHz5RfTTL4gkLbBD8YZ46FDj8QeEdBOZOd1YrAfogGm6KJPOEdvK5TrFshFjfum/Imeq3bmjoVYMVdpyo6LMuP7Z9L4kFPDpzQtzeBmwTwmjfcjj9xxOjLU4L/B9/eYKPXODr1ZMgmAI2h4A4sfYH2us9efOxdkBGJ980WcOFs1wVb8b++ebGcc6xV2K25R7gOMsOHdVoB3uAPqoIxF6Amm9i5kfRKe1nbl9kXbJRrVy5x1Ssr/UGwYtViedsc1GpenOL7LDH3XIWFVrb3sotYi4F4gQCFcNHakLO20meComy5lm5hT3DfoL3y7ZWOO8mCrPZqRfwE47wILIdTd6EQZ6m6bcJevTDxmWdHwXahRmFyMLodNG2U8FvXdGY9fw8UHWZmKhm4TDScaIH+rPVNcDVzRdtItwz48+/dKeBgwDw0gw3zqiiwlsWAsPhvJJI1SBeCKRjioZmNi/UiYl4onHGKiFGodhkeUnXy0zh9M2eu4b3LiFu2lA0KzkaXycS8P0QNBOqZyTG3b0pxhwa6OD6U8dGLwtWltMqGEj+0N14gIRkinehkqilgwGsFSVoJE31ugtJTcKpvGYMAVggQkk/YGZ9+X9tQG7v6QxQUIDASSrf25Pmm1CoLqRNr5BBqckdueiBQE++vNdyH9uzwa40vV1sl2luzpi8DZz1VPkjdwN16rVrFjRhMfkgB7y7t3iilIf8lZ3Cc0idD8C5kTLyBe0mXx34J+rqFBqTpz8sjPZNC+hX5isSwpJByoDxyRCy1OfuHOjaj3XE6eYK/D/gVdkxd+fzshRL08/syIL0mYebmKbxVyACHyPqffw7ziUi3EiMSOyyeecaNVUbAfiWm88DjRB4qIfq1tI+HM5e0jeRitsaKXLNK7eEdtGRK8zOdof4tKI1OFEHMzi1quUQR/omNGwYsk/HoEaIZvDLhVnSQ6o7tSzrD0RiEoeNYxuv/A/ZTJMPBEXjep49JBJdUSkUn6gv3c4oSvYftqXmU1VrUFRCLAquvu4u98koYJ8rn6rfD0QL+m/hburm7rL97N7ZgTtP4LzN9qF1P+6IDSF4F0w3cfeY0NG0km6CGeiz+edNM7EAPDuqTGt0XTV46/sFTnmqcnwBMYr7LcOha9Gw9uK5PLnuVuaZGuTbVXNvZJ4/+CoJhBKf4rGMMy0Xmz1hJgCQa/TYDmXiZJW+aTPNQFcu1O3Ap1B6qWv29ynwdBSujV4s8YOff2aktXp4tVIB2vR76/0ADCPkt4XlUgGBFaYvLlnLz1csaCkIsM+npu/t1NaPoMZ8k3noAunkBi1NX1xt7+MPEawnA6arfuyCQysoSsuroXuEn1lzkPW+mhtzgZaK86wzWOsruanLLXupYbflzB/fOfhQYPBk3SPkr3K5BvINB9Oh1pnXiWX8MH12+fe+5rPpPJ7P8TaLXK+4plovi40l3P3E1c3mumL3hiknLD/BMzvZD158zxQA99tHXyDSH4RC1gm0H8xQECdGv61q9GooBZyAyN/VIM+r9puuzPJGybMMedGoCItUbtqX1oxUHWgztKH8HhLOm6SdvKFHTl1DewAxZPMG5MWS7DxRhcDucUiKtl3JkMUDKYP/eTVNDTy9OHafGHWWCHaK5c4TN0+SLsV35Jt0pQoHDbUC/vDzo42Q9UojXm17xDLg1G+NDHQMMvTVgnb3PDRO/UjlXz1LVK5cA2TfqvmOmVxw7laUaqVvi7rVWyE3/5/nGL58bOQ4BEZnnClDNUDbbCsy2ORnexMRzKqaaDOmMnHJNC243+/wJB5U0FWWBSfx/v58h2wV8E2SC21o40nYMLEoKFBCRB8lLqpBsUI3Fas+pLe52Qa/6/JUxAh6g1zLBTGeBzzkm+GDLflI1BSqIQsZ1WZfZ97AgefbO3FnSTfi81R/iageDzU0LnhfGzh73xI3ExF9T/+Ej0Qdo0W3EYb2ohWye8/hrQTc4e69LCtA4PrGPok6V73wpOoVPQMFNp0INu186NhOzkvtHNZnvaYOyNfWkIQ9hOqYj5od5tuLcmFzmgP/NpeHDjor86Lro1DDP/GJy6QKsN1LowglELCc63KIPSBIF9022SHYfobJ+YyruQlyZ4fEnFDDQmlj0NuJsQ0fzq93AsgG+VLJvfaq6EEx383ivH+VbuTUUHpKBxC8UyjW03drj1EWncwG7qmYc3eJN48lBgZzZQ/ODvaN30HaTraN7XYYrGLqwOJVWkcjHmYZ99XCeIZxOi6KQbl76oV/RtfR4hi9KXf/EybQMyclSq8P/8tfQSI46PGwYgFCApIK9DboIfMbseOQRao34AXa2ljOcffSkbF6x9hYiT/hm8HgTyCO0eVqRAA2+Z4mtASqCLEV6DS7Sorr2c9oNaOdXhKex5I+QyT55M1DFepKBusfaYVibm13Hlrez1smgGnYDovydd4eQq0YGS8sU7/Gg1aJ5z3J/yTqLJWFSzKBwlZ4ClrLrCnNIcND7c1kuQV+Hw/wotLGO1jbALZLBdcsiBML88JM7s9ZZwGow9Ba1efqJRGDUp8WkhPaf/2ysYjCaG6857yHBH+d1NuEZ3QoyNyt0/rSlc7JQYw3QYnReQWLwwkpylVxxm4cAJHezv2ws/Y/ygkzvopDwKnwdg+5bHSUAciKShldmPSDc9MTfdFWpiC8IXrLKlmiSXVYZOi/g0qEedk0FjFGV3rNSi4aebeP2y+tWLSfkBVDhsSY9+HMHHrwq11Qr+SWahviAJ6VJJXdo2k94tsht25EJydPjV2s2BukYMP06EbtMrECuVSrZVNCIKOHxcUXCPC1xrgs7f8d7CmOId4n0X4kRn+W7GjwB43zW2pA78Va2FLA1qUW5KjmR8gzzQ4iueAmjC3sDXtj/7+6G1Os/PXbYN98FR0Cw6kBFBh/Vn3ccFVg2ostDJpYny02foeswduv2c95uTSZGoY+dKcms2kPhTSto9cHCwAzyu7bB5axm0JfilSpnQ7eBeCG2uXf8671K/Yzq0OyKdDY+vrcBZTIT67m7PaqyDuyAwy++nvvwwN8xmLtdiGZO8Zi2Zl2F5V/KEXtX/PUThV9dyyN7swotz6LA/GVpzdawkjP14U2sfNW5Dg+iAMNlH15hUKaobe78Gk2Dh5hHnMApVazGkwohH+PBhHoEK5iq8dHqpGDoeIrVpdU8GglaITid4OoMhgzyQ4cGB8CZ04gP01wY3Gr2gfWIFM3rYAJKskBsd7y6Xf8C8K9HA/Ew1nblBGTP+jdPgelpEnyeyVWCT8mKNiVuRYPn38f83vwYNO+dSc/JmDwSiT23+tD5nv4vl5ec7cfIkintOBctUn5pO+t4rzouYDnYeTOII3VQ3+yhEs1kCcqOACu4UcKTb/pCQiKbwwPRWHXrlu4waSogEgYecYkxzfRe3oEwTvtwlJPhjFDzjNDF6PAw8tGq3YIogGUQ5d+psWlfzgmLjxdJSJJ3p9QjOnilfMkJT6galdGqDE1T/R1sC9KIiCj0/b9BPOeHhQlTim88Ame25y4b29akU8gwmipOl1YkQZNickT1dMx+PYwevy72sjsxyVgj5OLvOB+XLrMpLiMDo8q9tICu7icUVM/ZwcIp5CMCpOGf4l0dmkNE4V+sJwB4+xWGlF9ail9D1k3AvvgxtmYsNnh91rxfYkdAaAW5UeYoCZDV/yWM0oz78LcTrJ9zWvKHaEweT50SdfP4W3aTpviyaf2O3dJOhQxhasENvBhLNe4LRP/UZNi6StDkAOnIw7SzlbdrtkctP5e4pgJsNNxv01mfiq8Ez/4fK1rni0TmU5XhokL0T7wzcyW6KZpHyj365QQLuHY82Z+FDEdOKCukS51gVnzxAQKWnZluIdD6J+vjroSt73Hdr//hlO4hO175Dmligebzg6HlTf6kJUSiZVkgSdWR3lGilDVhrk33VW9UafETaGLI5+LYZUDI/JzDs6cRbiHRJUZ3b6SFvl5QA7D8HzYPEhm+KndtVFQIYGNwqCP0akEJ9rSpRgaAo5QPmrJ5PxgFcOGXwCnb/0xeCOKTkm6pBsl7TkXjQimKXtq/P+LE556IM80FcLAoSYTZ+aMHa7ufo4B53F0CFxJB6pQrnz4KXYVS6NNAuMIlMt+ATj3Pqh0ej/ObAafkcJr6NmdiqxihhIDEMmbpMrfd5d7bMWvk2d8OSVECzAwUFV9Av4MdzR5LXKW6CxHjNTCBZ1jDESgABgNtAx4wnNWjfxI++tLzjqaBdJY9E+XxJbMOv+LSt7myY/kNHz/2WcTx/Y31lLqnntmXEr/dI5ri3tb2Hi50i0m95/7TnUA1phCuUKXS0v2Lijdr2ZmDilnBdNcC18xSC0shFbWJNXnKx4xZPHgWkxyKbEtnwmaiaV5Oz89JetqxrKt35yeGd8bQIrNLvONC/qoJ9eYhKjmu06saebIiJ8oqjWVRAu9jSyFRldnQEfd+KwISPoPL0sns8Dlx8Rk0KCCUiwldEpvuhHftmE0bVer60srwfr3m6b7QDMgjQ39q43XnI+JAqlXb+1Bg0x2SV3Fb5gUJ2RAgQevVI5VowT0UnT0ktlwHR/+tUjf95oQh7aU1aSjgABNv3Kz3jLWRQGMNVgBwU8H5EXM0E1Udn2zZqnETxOF9McxwoY3p1UfHi0ZpOYA6f/JBrshb1Z0KEp8vZ3Y/sMSOOvjkCbq7h8u/L+aUurmxcDKmR/1YrfIFPZy/N56HSvzpgbPWgO3/RmfaJxDHr9gT21FyrGFCzoolAwazsySJjuZZeEzPXVZ9BlFgPdnhJOf7yYgGrcEEE2ZlEqOJsUSOJhASzeUOglo9z6muDrrgAjrbIrqgqc0N0D75Oq5B8F+ys96eobKdRIsAOTkMGmjACPg54JQN2twsH3DzLiYVhCTQjyKmvFiFSAUGbxu96QbYbOAb0a1VCpz3Sp5L/+V0mI3iMEah5dYgl9df8zRdB1PY9cNPfMLO390cVRn7Oxn5l9b4gLS8r8UFgAlcbDnGlk1v5bTY8pLJTGLirplx0rEUfh+0omqydK/FRG/yORBOrMmqvGcp5cQqzeEzO0jTfJ04Aa6spXg7JnCGydOzanOnUkUQfHT5+aohv1uIt595sG85/ZzWroQE6FQiEHSPv7ioQ2xicu2CQ3dPh9U7girgqfG64t9wlsIp+Y5oIkWv9XIuiHtKy1CkrdoSrW41MD+X1+eJ8/MqNoJo1f/NwwEtx2jy1p+MPo2VXsTu6bRt87JS0myP7tz7RbrU5YaOrTQNGSSxQs0/f4r2XilqosVjPx+AdbnXr/yeYlPm+6IuOVe9gSO3AdT1ru8IGTKAf4zWGzgP6yBPRj+I2ZBsryUC1b5dSCOdMA3NnGZWRWxyH6uYTWv5jn2XeQ2qiOyo5uZDZE4xYzkyk4ositiUjJeHp+HGhnn8DB77nAfNXnAu7vEoaFk4oA9lNPTHrL1Z87czkfygsHMWREC8USGkmChRDTgXcjMdVog5W1b/ecsHKuKncsMJ/6eTJfjiTAwfDen/9ducZxOUsjaQz6Ec45ld+2xXncvjRThna6YcC229JP82SinrMm3O3QiheHr8FmPv4tzEDs2+rqEtSKHrtW6L4IFiFWBRCYxXKANSYUUVRTouCGQtch+LZHd4bwg+JRWeOer4u0rTPcheA/8vQD6odJNJC/WLEr5oHL2Ek77A+gvCry2q56M2rzuMPAPvJ+z8M6y7UrsrpRHkvzBZzcG8kNFaD00+MWyKhMvKRWFCaIW5i8vAGg77S5OQBPTaxve7k0fmicv/I7bHR8hmR7R3nrsMGic1mxY/0ciCuFjwzwoqlMpNzMcIcVkoaPgKF5pwbaRpLGVRCfbXogDy8Zb5wAz9CBuzUMKaOmv35Op3NRl24OojBdKXEnzuVogYE0rD4WP0jR30sjAQwChBDdxT3tFNou8D2dTAKt/w4R5D0+fqseEc/4rLTzJDy+bXgRFtyhq2Z6I7HaC0cbHtQuo7zYX2dpnyHEMur5V16O/R1RtU5VCVYX30641yk7qgw33LnM5+WmfHU50cQw1ZSp8MwLRnVXSJVwD7glH14HAGJHWvHa8YCPvDxaQK7oXO9GhWHwT7YlrVt1l4oWEXlJBY4SkmU/Z9GbdWHt/U5/P9yeQi3Z/At/SqpnrmSZASAr4YxgfblNjR48XqmY9z+cj8xuYU81AD9UFY8ngDHD6yF9SYtCG6cgF0FDOeyydfGeByr+M0IznZoOm0kK2855W4GWUocTD2FaO3t84avxCFpLwEuqS+8RSaqWWg5HixQI7Ko92gqCmMOCa+5aT0ad/27EUh6kxW2s3OATq0UIw90QmYgBANu0RjJcBBUpm0QjKJosiXwTOePbvN8zpKbRaloOQJaA7dQAzs/GucgemE9Lc27azjqQFwJZMQUk8uXCZnRZOxdKlHyloCaeD3rYAqjgIlx42tQKASzV1CTOMZ3nlrEZfS8FaBOpbC8BmJHAt+3OtvZpY0JEoauj2BmJdQorZY4RBKiQJZYq+daz023SgyEpUqaa3s9zovnd9jnadW87xRNKXXAjJ3gCbnWeIna5LTfx3cYbtc9txMQZW/ceNcUIkuWI7u1SbJrBI2p3W2+avertWG/KXTuaowKlKxz3JFV16PEUgqcWMVWBFifNabhlFXIEOLsoEIOvqWgL5cZSCB5nAlyErOm1YU4xJtRlsJ8fZjvjrfcDgIywVAgvD8ZInqujqfymAz54SjrJXOjpj3LVBoEzVCflevvXGplDOE49V4jbqHDzVSkuk14V8StuudhBNEsd//Yb6oshy+TJm45WbHlPFBVQm1MSEEV+se17SK163UnpEroih2/SVo7D9KhoOrj8h5e/SSKc3os0eTUDru+3gfp/t+xydk/w/KfVZj86R5djMO+MOfeHn563q27sDPFiMbCvxHUddxik6sxEEVZcg1j46LiOZsX6VTvWga+juBrIJ0i3BQCBCMfhlTJ73BeoG8pyWiTmCFvLlhN3dOPjZbPclXekTeNq2NSrREL3egdQvKr8aaHRl/eYIpTurLi02btoFyIr/hQu9rioPWsifLfRrbqMGgAzdnq3nc5uJVIy64Sqa3zv/zOXr4oxbdLJS44ecn26UxRlhjX06HRRzXUYT27pe46WB7DmZM8RcqGs7m9o9P3/uzs5AnZDKl2A0GwHbhYNZOiSwom6ho3eJGVhnc4/2ASk1aNG0YPto2ywKF1WkUgjZJgcMwjJuUg+Vc/Av60s6dAwkQz1he6N22OOZG2+q6U5yyQ7frdgVuyqIMBiq7EKPybC845eONen0ZQVJN+H09z68nqpluaMos38+3uHJStesUKddPNP1pYOPvXl2Uo0yyQZxb4Q6VwnI/LguTjDs3PVZ6Clw9V7N1JqVFHo4Ak4DTt5SuB8+0vn8BcX8lgD4yXgnEK87AX+pE1YHvzcpILKZJtnnWhq8VxcyPQL5RnySRj8ZbcWJ3WeM7d8jx5m2NmbfiHh9kcv/+ghORyVlnJeGsJZCJcU4S7W0fnIo2v1NluevX5CI2JgsrUqkqjUH4720JfJcSeLnkDt0ryw54ad7ZkfD6ifAFSAl/91HjEkx/gJfBEH2k7ZDJQ/OHFQKcS+pr1X65BKPqDPaENS/cdHzG6H+3lz92f3j54QFh869j9OVyjdAY0wGtXo9ilIjPrCrKzUSQsrd3lIHYi+c6PZM/PzRhOZRDjs8EV8p5WY/+UcEbxRO/J7+clJnDObPFNBctnVbL19AegR6N2ynvu14tWiwHy6N8WUwj0O4iLVR3lqP7ldk9OZZwqRNGFBapPe147ao4zacApw8lI0IVO2MLBR4M6waQ5mR2N7fUwG9BAXL4x3//PSKxdXQjOuNIxNTeonR4SfkAFioYHVBQmrjFyo0ZCsDEVJsi9oecPgSElGVUwc6tHgKvRJ29LncZas1elW0jH3v1/igZUsC9ZNQdvZRy7Daayq4w2zhVz4PnXuUutN6UUNkVeESBx2ExrhGisP5ZEQ1nVw2enj0HNZIlGcI0DHCXOWg1Z19xIBchWBuLvxWx+PyoqNT6ZlL//Bv60KpNg1fH4nWtxlejNEgK16ToOZ7SnRTS5uYQkIbI2zmqj0VW56pYXVExrg99qp/QVXE1w/UoYO2/KbOsEf+08NRSDL53KEN6uiVUrw//Eb45xPzeMngbC+Z8c5aXmN5Ry1ZW/BHV1s8xq2MlvfjZaYctw8sDh4ugPJqhHj+jBXKjbbgB2NaoMmgma+Y0BIEQ5hWUsHUOps1RG92UHoh3TOzlEjfsLztkEWnAMhvEheIcq2JQCPdsvoLnyC16juY8/XDZ8wVPIn7++ORQ4H2wMnaCafW8zjvUa6XYzEFkY1esQcGbahEbkQkwnmtIs3Ug8YSGFG6K7FXGst7LhN0Umcn12jrjYCcLQjz/HJYvBdeVsW5ZnicRjPLoK6UjAOgZ50z2z6q+EYFztL00VH56zIALnxrRlB1BEHv5jbHfenv0D0B6+dkrXZlrat+7hjy047WZ6PROkXX8z5kYeJWFmXdwzt7ENX2bGJpmLC4rglpLQmFSQJO8InjZLDaE2qTbtKJF0GYQJjauTHRT+pSUGLYJcwtvV8xtd2Yuxy6pCllbbjzMPWGIi6lkSPXjerLWGArMelpFxn23q7zUgQUk9qtWWWZafUNcshMDkH1puqf2o1OuHK9i3hFb2g8f04n5Q7xZlbaG7MptGdEVGR1LrOqCUnyuDfTCBVN3wM/Vi1OFq4+HEsdWyY5kLo6lwTovnXIhx+BBaqW8y7mO//vzir3yAkbWBOKzenSktKc3O0ip5PsYEZeldkWVwz5N8Nc9dObvmoQiffCOqLSvCyOC6dOVQRNswwChoX9a47Gqa9tpcj1Qt6YBQgG8/B5h/KwQgGaR1pRSCSZvuaFCF39bkG4U3IXj1FRUTqLl/ozFS8my37fORLA/Vz9Ucxj+sjxQzP8ZQ8DVbmZM9z24bd7UFxDeXBqC0uyz1DRVVzUQRQhUqf3XG1jZDSjLMnJC//5B7mC8DuGRUxhfzmF8Jr1NPjXJgL0q8rixnIAhroSnLlvA47SCeaGlqL3jY+CJWh3TEPGdYR+e0WT4cCGSXx1l73XkpCJP6fvKiGgyhJ8F8MuiMJplT29KIsoyzN60Jfr7LuqGTkKq8z0Fs3bcIIGn/Sa2weNuruT3eAPElbmjZb9U1AcIYR9LB3zOyc+fbsVTlrgV6JDiXYgCLEtjMwwumLWd/K9+pJoIueS1XO4Vh1mll9mnJoY/nhZ4GIkox8Qu6I/ZsuStXHScgyNVC40SutU3phaSHZ0cKP+r9Iq+RAvmaS8b4Z1XgJFR+py2HL+Mm223RgMakvrbzca137dekq3cX0n0OZknm6IO5C67Ps0MZVj30NymexFgDWfKQ+hG7heSF5yFfYinDRd+tRcMY5JV68GTYz9hgaKoCKsPL3ThiLTtZ4pbKjqmaBGmd+GFnWR9Gq2/2MTOuvB7YwFa+fpg3ZnFoWAuse2MqSEMhErO8IH4EZMUyKUkagGGDRebxM10qXl7lD7JCOGPnxyt2AuduAE5OCNCVAHzAmTICgkIeYLYjT6oazRdECT7TRFNk+eI4GuS/oZNO3+/AhfN1rYwXfQkNC4iU5UcbNsy778HZTad2SulqgbudhRM1LvvS74qv9VA/RIVs3m1Ug14rwqTamNlKe7/ssyEcB2tfiugFI/KULWIio90IoBPRCcrX/FPXfmhajSy/6oUI2U0zjQXNxtlkS2AOQXGocl/XEolcms8XbVeqhHG6WL6vWBW4tKnGvEkzL/M+r+31j4scsA1m5geaoU9+a/0Ra6E30IFR4BlEKqtgT8Y/mfmaLiM2ca8nemB0kXOpcfHfFNPmlsTIlWQFTGem2wYdbumJADK6vuYxqIdcXIPkOe+mt1bNC6nuRp4rAN0a+9t3wE4t0OnuloDWZlkdt/EEz5sFMLI7IiNPhC/hdHUDFW+civNv/sx1OOY+69bz725mbgIdyEkP8xXd5xfNgcquiws/QNqccm8S/fCB0rMEAwVge+u87m7j9lbcecve3e+Tb6uQyqf8RUe0xLjnN8j5cPSa1/Kx8b3rS0bJPJTH9yypTsPd3Eeb2fJE7d9jM/8VPlvyMcKGMQhTiSSNQwAOLpzjczZDETExJcieowp42zJQwZKW6mQemDVJCFIoAhDkGFH5FDcaHNk2jR1/9orfRC3d8yN41OSC+M7dqiOUPgC2sVaZlE5ClwGv0y9bgDqlP4Tqw6uSWSfmDElwVyEIbih18ajgWqGo/Zk/kyxAsmhrxeUWr2jFa153FBO6NXEsfluophvbeikwyWPJo8CubskvemJ0MQtMv3myG7thnHf0pzhZBgEMyp+jHtFgmCXA9P2B4HgWvA8ockztbrX1paJoHiWc0pfRcitDz7f2x8ynhcPcbXnt2o7bkZomGRtkRSIfkMjNo70J1TVaDUBGcZYdBNPgu/Rq3rc6iOTpeYEWZR4ckfZ0A9cgAvFND6Ia/xlPlv8688ql02e/vDU9MRnOganf7Uepsa8YUMxI0tZVT3nARRuvn8XfNHhHDAbo+NE8vY03KVuu0PCh6D7Cc8XOTJOZH4YzMisl919pDdmr1VwyD+jsrp+sa2CCiN5llXaBjFRR2XEAf5KCgrXvHwqM9hhm1xBQ+7/NkT4asLAmXWESSaD17VWftrPfceFEhtpfbPzEqfRzVHbC/2NS7H8yPS/lho5PkUk0DYneGJZdogfRBpx4pdSSjy1NdQDqf4LFmAAd8fwmatO1GzQf9LgD2G27hmBkmdXQ/rdmrPDXbztiqHJGsjywH/y/1jOCFCkcSpYNQaan+aPmrolKev8wuUGLon2JrX3cUdJPpea5M3nylT6dP8CdN7f0ijhZPCmPihZm6gtKmVnsiza/pmRwTI+nQ49JpH5dvm8479d4W4+AdK+m5z/SL0179N4kJZZJ5GLo0QQqFJ6BzKeC3tqWsQNXH1zL1qzSclPWAhmfEBiduPEVq5tQV1ZrwPUOxT+o3N4PRUx3IzBJ3drHRdsQARGJLmUbMhZwKL8cz83bvyf+h60IrCNwFZMZInxFI3p0DGQK4RtfcD0nl7QxuZMNckhIxREDT6lqxIYi4BKhi4ReF/3nkgxOmJVclG8PumMMqVRKaen3aeWhmfS2e/hLN5znMXHfyrzoYzl1wQxcjXaXiZ9V8UEBPKUqPfSAA8sDbBMshkSnQ2c3FlBnwB2fP5QoEoYaH33QVapYbXLVH1pvdfPtSn+TafA4U9Sxjmn5TmbWw/+s45KV2oHdKnpqp8Kb4YC2ssh+gInXMLrk+yzWZaO036a1PWozM2nN4b+MyAfaB9rXMNbbKjQKZJyajdobRH2o6swYdtgn01pjguRB33ty12Xy9H7dt8QYeXvrpgxkmWQEbxw9pfQszM79E/KySIY/XMKiK0FS8yBQHz41iFODTrrwHS++lkkRKO53IOui8OJgU7pkLBO4PxwaM8p6bSTUlziLgUR5BfZ9ar35/FSrL0bGeNx9I7TZDw47XnEjiMptveHPso02l42EYcUTOzEFIZEHQhM6hipGEed67WjwOjx7ZLfZEqUJHJd/PCoibrgKeEsrTxv/iuqZB294ISit093UTeOnfyEASnh634bU3w0Hc+c/+WjAcLO3fZLi3NRk+GOTcxDDPhriskOUrRd8FucytngzdxvCXGLJx2R1dH45vYIzFeJvqkwou6FPU2l13Hg0aHIGLR2Rtu1p8Lhhvmzr/KJiWXDnFFVz8HkyponyD3goWYFxtbqYD8h1SPcvIxzICoSbC5GsRdCrajbTgaa/7gV71YB1egYawF9sGBxWfIOnZNkT1M1H7fVb9zruRK9MlFalQsWbCIrxfVZOCNNJWq4WzemcardWS2436V54pIRmceJJVmcwUDOClqb3g059RzTmyxZQKIh6uA1VDmnrUaB0qSumakXAHYx2QPfBiojb0Iuyl1HGxDdQA/o8jMzkardNy+oq/y1EX+RFaepQRAoYmHHgPLI7E/i5QvzAB7JJ6gWtS8TMVTm+cUZWftwAc6mDbuT2mGpZHdcJEpEq+MqkdoHKFjpwawHSF/l2dZhuCvybLz4xHurMNBQEvHCmz21quylp8aB79Tu6CRlkdB8ncl0N64o1JJmvv562nyI3SqiN9BB5Y5TRgDzoj3w/CeUDCisd7GoCOnrXlWfo5CVQTmKmd0EwY3aJlr3+5RrPKO8Jhhzuo9NslqeAGoSmnudCMu4afkqH5aFACGR5Y03oXi+Va/auZWvMmIZZZIW+aYRb62q3kD00W3SnM9Bf8peyqPn3oVK6kypOc+3oA4/NDuUw9HUK8fvTjcO/OJmUciy8LSNWVLOjnpvaiOVpOUO9KrFZVVpLs5kfm+X3eCCHa4L6TlLe8A4HQc4pAituNksfkPM3x3heo4xDF8+j5XhPdkaTHkTnNjdGnA5Ytl/goiTjEQxb1cr8yFtthsqaS/M6Uv4VbRPUd8SP+rxUP15qysnxbygN9f8bov3C/+yx0GXWssVDLqvRtWDx59ww0DyAjSkQSJoX7us5gebTUO5S/xMf1MCCc4K+Kg7qom2B3ECJkJFjYJW7x+2HvQdQqXJjJ6emwJ9h8Ok8pCn8j0Q0ghz5y4n7XsO5ZR183gkPuj7CSVlCq7+M6WggOvojPDutvvnQ/xkF4XbDLS+O3G34qx3dXrUEaXlvs9oBJAo0CMxv4I2uLEs1FlQg0lCFM3MblHg10ewQtJR5gAeh/DHelllKlUextT05zDXtFx54G9crQ8Ugl2PH0HbpNUxdxGM3ri1j5UdchwpDxpBHqPi58xFGgmQdlMi7GaI66rZorjsaI555Gu+9Bq9FydG10IapqWJcjcNiWm29sHLevBNIu7SkKw1Vhox7uh9yLwAWJLcIwwJSLMPydsPJ2KAVTI6HA5eX0NTHkzpKUZt/Pj0qpxsOvN1IMqxUn99r4Leoeejvd5ZnxUGi2hWlQMyqC13FpG569bQGVEfSzHK1x7tlfFTDi5bxbS+9Qyi3nkke3HsibB/bTAKFwXj65RRiL4mVr0KkCVjGqqX4QU09aUJHjFoPNLplmeCnVz7tLYPdQVf9l2U/zdgBcwR+4LQ8p2b7fQ3YSYSa+JL4X2DRuVE2daHntUwd1viimP84uoDt3X5lhooALBxP1nLz9PHuJMm+lcHsyDuf49aUvY24LgibdJk7Y7bwyzhC17r3Dnkz1EkgGQu9SwEG56Pd0mYwu1IuCwGIn8HhlELpY4M6mMkPz2hMfvLY/PB5akLAuSSJ6XEtnZIA+QpUIHUVjYfxCwcnXnppNWxDvqUG2amb/bgJMYOYeQa/EB57v7ExWUKbviYSCGS/Q01oSLlwvsdMngEG2yT/C0TtutUSiXDEJZAoDWYpd05H5rKcAmbNGwYgImm+eX5FJywuAMJ2ZMi33hUv1w0ObeQDDHyFIfVVL4CKytW5MtKqsDtOL98QWKOnlIwBaxSnodLbDpWzM4/w10mEUBil6vD00taThp/bwYDdwqVS+SdNaFlHx4KthaR29DOqpPX11x4WYhL8Zrddqysbh4orBKe7vJhAD03YRbN/u7D/WX3voF6FOzdawjKBQTSYmEFGUxKL3EfJu+9mZ6RWkTen6mZqwStyQi+oN2KBHo+ptAm33FDaBBvuu7Vo6JT6ano9V05p9nuQgVwH0GBzhXo2oETwt2OXKzUOSnNaegXMpgYu1acCPvyKjmvWsQxOg7h8zkjW3UrW/H0mDlgPpOxYtkM0qqgwLLcSa+7RYgKLKoPc5fvpyezolCuWl3uKB1BJ3qq2XF6CjCt3mMszFuhQC8xac81UjbAmxe8QC3G/eZPKS6fl52wpvU+/gUdhNM8DPt6wj6o4NaShT2EZnSjJSYIEGg+DCdQhc0EL+tN7Zom9d7T+W3E5LXd/w5OMyo7PNiaYjtF3F2WYQY7igOchJte1eZ1IiLp9/TSMPobsk4bE9MKpskej956LzVLXYWrI3p6yYN2iZQBm4TdQKluR6Rt5zc4YqWNmZAelC7Bk5fkfEE7scJ2YH62yD5lXBE3Fcyv7tq6beSgRSuXagf5DYUvJ6IBPChDaB7/APLI0f/ASJf3DN64XOQ2Dlz8rFHu1Ht2SX5NQNuEoN+Q4sj6vVoQE9H4IX+/SAwEbpNyCcKUmKZwpKLcv93ZtwIVeL8+s6WqKGQzY0wkQAmu4lwqZM0Lx7aPujeqC25GP9qyvaJPEbgbw0bm7RIqj84NbKbgQ/XeECVI46Iy3qhRefMJ/OmCOmsfmQqsXiAriNaoRytanYwIx460ofNC89jEBi96spz6+lOaPjbbG7dXYND8EPUKyOM+M3kJ4yH0jzihFL4r+FqOb67G2Ts3kzSXRIX8JpjcuiRA6Vcrak1FF1SNpUM/cFMGqE2vxAFU5NaUtmAxu+zBc1OBF++MKFmGOJrXI61iunhWw1cG4IvZSUYamhsaibkhp/Ih71aGmM5VTFcDjOco5wg4YXnuu0zgAW/q7JlFgpdxsSPFSRllB9UOAmdn47n/xXgxJHE+aUtgoTMqbymlukIWOWWxevloHXn/2ulCotXSxJOWVAUbDwfMZEVy6hUSxvW3umaUELYBos+Uf1ir7bSDvSB+HtKQvJrePXKOktHw3v38V1GLMYwWYN7oZ1gr+UeLq3wE3EL+Nw8ncYwBhjWdK44XbOoCQZ/uqUcvcoRgOWoRb8iC/BHa1m0jrZTRp9O2PJFCDK7MODq38tSDV91i0bJ8eFztgVt0enh5plfj4l+4DNX+BJVGooYPJF6wejDhjFXLN7mW3oFnHi3Urrc9RBEWuRElXKXfziWrX0RthoV94vckZlIe1yMZnZruM3zRW62QvhMe6TAlX983dUaU748GiT9FrpFa7lT7gcpXdyWSJNqQBU6aZXwST8TKuRYjmonaFL4M8scLJDv1IexN1XuipkzgbnEMKA32Zm7F1/PwnKTXBDLCl28P6kXdifIz0dwao60gLfCU/P6N0VUBxDE7uLuBGfhgHa55x/FveMjdoT7ABnRYrp39Wkj3NnPYDQM+QamLcgJxfcl4kDA2rlZUGsE/ozkeNxnZbWFhSqfj/bVLiw+SpiNvM6w35dxryLFXZBGLd/Q/Cin6uRDtc7HUN4r/CI3yFOZpGtdglWr7h1OgT6N3m3tzMNvVmaD+eivlq+oWYQlnqkofBEM7i5Dl3pAz9CT1VFDKycXFWzQ4ooHRDnFy3gFLorTkECujvodP76NZsI22kRCvfuYVHD85DgC2Wr/NhQAlf9XhOvpU1ZEXw3+w8qJJXyZ9NFdPlkP2TRaf6KQ4U2qIk93R72j7A2KxSsOSUwgJHUZ4GcPwMSCP1bMBi6oCDN24U7E8PXbmKzxJFgdnbTlfVMgDn65zepwZgVbEMA3IZxg6BE4Ik3kcAUKsWDm6mAnNBzCJQB0EtGoNR2tBdVUBOWrVWEZZRphUBugiiN/b08dVkbGfCdJhMyCEaXFmNytzbUjYQaGpZ7FKV1fc01blLA4Q5AHVa7gABwZYDgURlyoNSdXIaG2Hrk4obHKIkQma5hqiCEdPe24+UsS0W+EYgpEyJOAhu/XO0PYt72JIz3plJrq7r7M1ZGniI+43O1vkS5sVFfZ8cZh7rI2USkojGweIoKGMEU8iFCJCEz8ng7TGmtZZpkqxuH6/HLsPfIEJzJeIpQ7AUerKA5PV6bOqpM/8TJlUqBn1mfsfW6FVDEACq0RU6tmDsAdBCR2G7erVJRkVOHY7YBZi9b1fTw2U7LT5FdN5sO9/yY89LSp9Se4IZ7kQNpiOcmtuW6l64spypMkpKoxXwPxg/UUQ8hcuJavJc7212X8NUkVCiFZs/mu9xCpDW35hw+PQJriM/j6Gt7+t9D3nSpTvxtziMRV535BbaA+85L8D0NxCx6GIp9K3GGb02m5OUi9i529CP6SLwMRyMM7B+XySovaTzUQz1tvX7vWbwDEgFk3g0qdOXpImP6jtcGJRerxMzSzx6jIHz/DKfeLlfn6T4L0oFqKbJdaB3cCih9JJ2DeF3GlG8jJm+eEAeWBpkAOEb0w2MEcb+6uSXOIDd7b4nDrYNlFCZrR/yHuJ/33BomeNrp9Ju1aeCrp3uDsgbMNkq4T25oL6BKhlDW9S+lCIwpL9E+VlfsYttOJpRqbJCWEB2nLgQIMRZg6lkGEChGq3W51AlBpjvGK0/lCqOR1pnZJi+umvmUnTzvwuPuftEH3H5GRa6+o4Y/AhbDuj5r0cueSAW/BF/dY7ShFxtwq8KBA2r6gGw0rJxppL69t8TiYdOVWJbAoX+0RHuR4yWaEb8ZN9a5grSTQpkBqtyPawOHHTOoUEmAJluXWkzd4mcPAeupmaSkV5HnJqxnnKP0uC44cE/CPA7n7Hai3Hz/vXnnUIh620GXXgDNAqHMqqR0qSd7COso2+RBNOjBoLgFjYTqhk+j7y+JwzMfHo/11WQvxFk2scbCU6t7Y4IdylyEt4tSf5GeobHcfzObWjaIcUx5EZxil1dqCQsa3rb2osOg1aYS8XZW20XkeZfT8peg7g+bOXlBuS+pI4TqQ4B1Wdly6J1q5BLG2H/FZx2bO7UgfAulVDfwA3wCcw4oRtYkrJT2c9uJ3pI5rxRRNTDW+nTfcl6oil2GgPdH4t36PO3mxX3IiTS2eK7YMEDA/8KCuhGCZozmPD+Maqlk52HVOEFN6OHCY+8XO+xsY3Dc9deVFiS33MOeDsOlcKkCbn7xkbYBVXTs3U2fmMPKpxq0vgdQ4uMokYiDiSrQS46FS4PtDxERntfULi4QJuDKKZUNjLS7u+OSB/IpMUu6JKBhSAL/0rXYeOrZeEAuFdrRMxgh9nVCjf0B9oj1GAVbr2jBfALDIEpbePus+Eo3IWDV410/eyDc2A78DBnDdcUGHYdvjX5ewCkUBkaSsMZeNNluTrat150+en0+zLR943EzbMzp1+szaU5nuuGR8204xbVFfHe/bfZ29nPVSAi3XyJCzjPF+DFcBrN8JeonDU9nzSWvZLWP9hhYrY5lY0jeGNo38VNuHYixacT2lUA26w92gQmozIJiFCYX4XNPLelxhuDjVmb4SiUbTXYQAjIyQMkBqp+K8/Sp1hFbMfaFXiZVgDf0W2W/F0Be/NVg4LmYsOezKyE/K3v6dgYcdW797cpJzag+042/hGZQh0O+Wtpc5LYLx8iw3i8DQOgpWAfoiKsrtWD5pIATLXJjWkp27hNDwY88hyqe6IXS7Fxaa5IRqDb/6gffMXAacqCcx1JBMGN93vtlOzwNiBRCmeIZV4BCfO2JpeGXVat2c5NUKhoziDtaPnCuBPine2qc0uhBiqbUbGWyVk2HM13Hv5zAzUvxRU2osaqnuRYMKEQVLGr8qCQmMI1FiEkgZ5/v+ygCthUnit/FbtkHfbSgWBdI6WJY7+u8mHvyHH28wvjsY5I0T+kpgzP6uRm+nspPEqes0rtA1r+y96Zg44mksD3/7R26gNJQO7WFBcy8RG94HjbZ24e6fZ6MmQdhfKF0g5kUS1k+KZ9KI/oPf6m4NebmljdsZTW4qpQvj/ryKyQEsQ6BQj70qVM3H+IH6k6w2XBxpHlMicmVPNaZkK8VBZsXiJLmNT82o2gsAepeKbz4XdZZy8o2+FSfHhSJDWUDTArKGehAtSIBVg2oo+gPKkrdffTJil68BlNIob+k9lJnYMQU7FDxJUQ6y2yCdMqDilIxi4utTNuIB45bQx6HGNp/PeiRUajkVNpiFp6cyMSq2we7Rwte3YEXuF58NXDA+GB7y2lM0ZZFYAK5UMkygKbJZuA4vHP3sk8PMhhrCoDJiJY3tl4VWSn9m19Vrvxh/Wv2/h+gAc3JfvprPG580/9apW5Ix9NOXr5JO/cXzW5LllXoL6mNyEaYzzChSdZ3Vyanj8CNxe3ogsMi0n5srno5ca8PaB+OTDDQUWPAHA2WhzLlt+kH0odX4UbiVGeGpLEh40hq/9q8qGwWZWXDXZVQmFHSUf8fPxcuDgkarvROrgIO4FIolZ0cs/LTnfwqu07eGrSttuPzCUEJy1iEc9UZmKeGo8P5TATvyCPPeuXNmKSq+OXySVkWbEfTrr+O6y2fUXWWWM6kddofpgsEDX7JIzyAcjO7NRku7N38E5TPloGXoJv+T8cUSCVGBTgZztzj3O5W941bt/csUoke7C52ezqhAuAIC4oyF0kkDJmlwF66qPYg0AKvZccQ80fYXKjyFnDoHIJ38sPKIM4AhED9pOidVNM92p6RQ3Jbv5ih4E4w5BDu38FvM9PDg3OeAsZE9MNQW8qBNDXcqIaN4qSHnFQOAvp08wskHYIutsSQ5unIoBBkT+VKO0w82XgVgIQGFcjuQU1qqTkSnA70LuuBQUVYQXA6YX7rGIFeZ/i4rPn2AdnVgwksaclWhqQM5n1NHvxzewYw8O9DUuPQDyFGTcgS5sO8wbhs3I4FwlZ8Upslnqap4Fg/59/REwDeLx1I+A3m3OhzGR77SPyb5SlLHnui337eXtWwAZDQQ2GD9MO5fd5an8As8nTx1sViQx8QUhJSLYVsju56gZMaQj2VlNH8/I/lfROLZNWw9pHAcNShuVR/OIlGUDrVAa7rcN1LLXG065YopmO9IsmNshmSid+eOdqNPbFUwzw8x8Vawk8wmIuA/MJgRqS6tHNaOezgMk8JdtG0OvBmpfOyBrREIrfEnyhidLaQCN3nE5YDCcdOJdvwhenjgqfQSixHaxo9Nk2h6aObRAhzPHUSrw3fw6pkOvTK4sPrKyY/f4dQ7CgyGW7gLn0OFBwbjqGtVOsVVGrk/ikY0c/pW4aOYEXKCiOJNAyDTejeeVYklSxXsmsyY4CStVdQcRo73fehQ173kYueoaGvYh3saYqhKaRYDWh9XBTVp3RCYCHXY/WmYf5EVcGUJGmmnR9/3RZPQLm/hQbZAR04TjjkDFw1o4EhitUJFfEsc4/Zb/hgx3w+dWdua7J6gVMEIIasvsvW+3uPMP1N4QsCONdcBmYEu7GDmhwDnvoOkQnZYEoLqUSx+XHg4OltW6nH6HJEJRE8BEXpBRxWD2yHPcaIMMUWdC7ncICbMPZRpt9ABIOtuuX/1w+rHUcDAjj1OCMdjZ+x3nwn6CMA2AV9FZ5gjRjJhEnDEzlpLIqssNYBJ5yuSX0oY+9+xC3OwTD6bdt0l2TWWfd2QTXe8xr/DdK1ea3wGuh7I2jf0UjT8qExQhYo6cvHY9bIgAC+07rBh3Bum8OZJhppfikFWLd9KopYw+K7/qJa/lNKh0OgwpdkuFiOQ1soCktf9q9V5yc3y0jmUZok3WIhbgRNQCeG95Tvw2FlfhWr08b4cRryr4dX+n1YDkCSRIDDOhlvqWvzbLlm8Xoqg9l6RGCahvMpReIgzxcTzncGeSDmoPA41AuHQaIinoKUXEUeGmxMm4o3T2IMbdCXfukd24zscESnwEMqesTdne/v+iVOYfvvp26nqppFcKygdaMPZuxAuVJfL9S+aodsuxkvbpb0wa+VPLO+XzQEwAqOSDdhM+rFbCcl5U8n9LtADEMG5B1OnDh5jxbf0CxdVoBrMUYHtzXYeX5/DyzVpIU38xrkhfPL6YOO0KlU0DmrUKYOcUOD3OkG+7biYatkpKeLu1zfahd9XcsNC8UFHstSgUUudY+DQX9ypkBKokKB7ejRrIUHHA5NG8/WsfMtQBH3xazmKTgu4hK0bCYOlKUgVtvlvFMILnNQk5/dfzwflkluHxiWBdcqaclpF6izr3rx/B41VgzgaVIZdKtLCyAYgYQr1bxDxmmj2MhAh9sWt3uTwcn8sUlK/dC60degnsdIudGbp1XRT+KMT+69WpUX0GDaoriX3+jykSzlJ+jXDzcqukcLr1eF/UfEx0Bwj/Nw8HckQ7ALa8xprv9CIWLxkR/5qcMXX2k/c9UnCpbIi0c3gTE7PaOf4k52cTIMimvoibtMmuwrdAIdn5EcXxXXUA6ghEED8nigXABKDy6C/uW/aExAfub8mCMw9XqvT/jV+58Y5amOAaV8DPPX2MoZG5Ws/wApomFYw9DTaBWgNnRHm5iBO1QUeN4ZNWE5AmmwCEdFCUYrzoA+E6oMoQz7KQ1Pq2CVIj5b/l75UBkLPN/IQBoChTLtlvK3hVGAYZdlI3oo333X/DyrDcD6WOWcMLmoBrNys8mtwCOgV5ov2Q8n183KCcXWjNJ6HSGPbQcH73Twc/tfPe9q5aaur21zoelRCac2q6hs+fz0wDBkR9V7FJWcbkYKI5aZLY4ZF34Ai1BPcH9EVNp69hAQbeHJssRC8aTytiU4qqKJ1gHLPHGdEI03GQSoSxjSzbmMF/8R+tgunTPXfIjfRAx2ISSlqJKZcrcKdxTahfznhm/+MPheR1+/Z5zBw3mdVHQ3ROxa4fY6/QWhE8HS7muqXMMblLa3sedyLkyrGuVEpufLWywypkPzjHkg1AzHGK5XzzsaQkSxNrknjVMAp3kNeYdeIDxiUDE7iUr3k/WRuqPx7WiAMbbJbdm9RvKYLfnqju/jcDKdHsXBaY+gCzgWRq45NETceD/ddThKnpUs1ecrlMFacuHNKNBpB7wGZvwGtKk1dBdoeILQsdYuw52Eaa7lv42oEl2K3wc5I9VztAHhUBtGLf/6UgXt5MsG/C5w+k9j+wXr4LNpu+8fEGzhvPUMEwuWT0V5TzJpR8ubrOoc89Ne66qq5D8Pjiq1HSYauz7pvc1ZFp2vqqLENEIruUCWPvkGID7KsT4Salzlyjl4YFiDDUbj+RMVkU5qrh5OKVc99i92QTy5Hgynr4MbUuwbv9n4Nem3nIXif9oxySVlLcCOAViHuq9LC8sOXFA8PZBuUMNYakmqCBB9v0lnj9I+Lwr2OFde8STUYDcG96XmERkTpWPwAuc6iry6HS/SpgV7bGUOE+PHAb8SX32L2g9/ainzB8cKdeWgRM7RRJ9oT/vjxlxqAIYlsSXmxU2CoyEAtqKgC0sm6YV0VwDNlZPbhUJ+djAtbvGNkmjOyHrZj1Cjb3cIc1jHL7AbsAF5hW3ucucQpTbD0nwRUeWE1NKGO38Uwo6gf1OuAkpQ8jlLu/03XoT60BmKYtbrWHG5NAuWEMhzGHgMCpN8kNI/32ZPvchl/HIcV7w0QKY2JpbqPUIX07PpxEEOZ5ToyTqSxvRWAQgNORp/fYuBh7ORYX5iCf7HsXPyk6KvY/sBLV92LLSHvY7qAlzQ0LOYDQe9ovH60K0jlxmqGDRWAf0eDtsqKiM2H/2iiCJ15+B2ry5ajlna/dsqF6GF8UfHbFuar4SvB861Arcg3KPW68pNmHtNxKd2H90V0vTW08ybHGd7/V4R4yuEWrK7pRfhAU5TpAoMgGxJmzm62CEnnhasuT2SIC59P+Mj+IvV3uBmxa+NTY2VswHiwMNFjztXvchkCvimFc/fqKf/I0/US333U8ukHQ7PLL668kI7qEP98WOdqRTT+54pR+sJzlqTY48ImJQLec8R3gnQY/NmU1NiuXZUehPVjBYoCsdOX2kXcOX9yoJk8qdvv05ZUhmTO/dFd2ZsSCiuTd5JR4Sqg/s1Va9zqPE5K/JHbA3EcFSI3LodntEV9IdifnnJo6o1wu5PO88vz5NAp0Zykg4uM71UMqsdHHu59S1e37ZpmRtR9mHNAw9XAWb6z6zOAjRDM18tgpl+NRKtsebDUP+2/ggg2DNz+3xxh4Uqk0tqJ872/dPG3xl0x7cSSyYpF2uGEgRjLu8Ro7/kHiRMijD4NdjT3cnv7CryNj7UyiQzKkl0kUN6tLX5AA7o7ONTPzInxdjZ7NloWzN9hJqdcorlOknIlErh+7LUOZHGYbgJZKLqP1gYsHcHZ9fVzeSfMSqYWGbjbyzS9Q/syDF+/styefM8J1nUbbfIV+RmFLnTgx+QoOGEOV7Aeugh91SggDgMQ5FVozheAt0RwjfrekO33zq66z5R77OSZBTYdNT5akgUYA95qhhJ/Ld/jH8GtUretAZq+FjOXX/HQhbkz7Q03rjWAZd0J/brOg+ptLYku8udcTezrYpYs3cZIxdjRbHtq7kidf82Ghvfb2jtzDfAwSll07hlvE9+2L+0iQeCSNvoV7vS5GhK/KaD4EsHYe5czqTKzKfoejXPuL7uvG6seMvJsu+MddQhBwwi1H1V6Yaa3D9IBKZNXPasATRR9WAIVkVbTknC37YNqfg7FjdQ9/FCBh/Nfazcg+gHTf4GhWZ7sU4R1GwBKdTtQ/oezPkOqmFFt5yMd2m4sQU8Tr/60e2pefV5YoPr6MMcENFBRqlbGj746ZHA37eP3UWDGHUBbp0qs8Q88hYOh/EOwzt5YrAGV9SvqWXRiuBucIapMoCLtaytp7PHGnzEM/NvoFuiRdYA5CL7B1J6sq/r+zXTMPO0g/GzgMSHz6PhHyOwcwe3f4Ery493kIiDneQvUIAvHvobMBb5Ch4HzFQOS7WjgRt316kyoMpWikTxFsLtq3EgURn1iWbd2Lp+vovp8A0uuscbMZVCd0hJ9g7atxC2dHtCOCHoxqvJqGT4MntXDE4LNWqoKK4ogbb6erp78C4iE1NqbQo9dkKuwB5xejw7DVS0RHBl68kTCT4qxIsbaZeVS4UstKIeuRAQg91UJ+HqvQ+MYY8pnr75v6tw7EG1pxitXollGJdTdZY9/YCHxfD53e3oy/QzU30KtI63PXoq5bEfB5ICKbacwhOaHrdjPx+EmZob/TnwfHTM7jlRwS7C574ObWeRGKjID9fz9X3Cqu6ry5sSaYlG28mGIzrponPfYES14nzZdtBtUUyO42BMBIONJ3qn2CGsOG/zlj4nTReuI3LlZ3PK7HH+4kkpbOHdjJAFkBexHm9uhPGkqnd/7Sl32iuiiQyV3xWNBxDe9FcmOC6h2+jopmNq/RvY7rnnTGRJDhtD1RmbJVU3goHQhkvcubmYzwWeaxjRbhSngK+lnEIuyIZ/rbgA0Nz0CMtFNIiO11v3Z5W1d3EoRHK3rWn0NcHQAy0Yd0YgAbKDcJBQFm8y/YHvxazFd+HCB0QmWf5lGz8+haS29ilzdxyNB/ZS6v4R/IkPfco0V6xk1DJbuX/o1k3b5Mn/nxrs+X6cQifJ+29kb8P9Yk/XJO7OwfRjUuYQfvNfRibBS5CRxbScA6vZ0b17Luiq+Hgz3jHmIyLSD4vtN/J9nhUPNvW8vvaGSX8GjweTzGpIG0WCCLN2Ka9vA5GAdHsuNW6+O9biKvA0QyPsXBve8leeIsoSTjhxjpLtMKkS39TF60hXNnj3VnmDj+YL6AlArHTU52USa6Wevde38i9KHBly8I4OdCeAXuKW26eAN9NKHOxHmP43HmRH6DSbbWQ8e6AN8sno2VRRnG3RRbSE8Mip1PxkMi4U/U0UvZXLNuaOmaAvJbH2/qsAaYouIXod5AMIFY6MP5lfT+jrQzBZQNTlKI6mbtgA/zTdGEPTjmQtGJT7TwYWLeZRx2YDktymRbYZcLwR920jS/C3IFi92U57Mi8QHzVJSGO0h+hGAJOnaSE5+6g0jLw+ciU8b4iUM6iKXAWiNHhMD6bkw2/eqv+P7wjvj+2C7o7APGu+Wfa3iaU/zg9IxhkPOtwGan0a9ZQv4JVRa8dF0attvK1te8DZYfKiq9gShj9J4Ue8tcj9gyqYigRSSIpoVkC/drDGYMg5rVzhr+75JbE4DM6zJoy5G/eoMcGYl4j8VEtvJLYlltSUrwt2MWjozlTF4AFlqItEQDfoYUdoQaJTl5fn3/CZPW2qAznfrd8PiFEiFIbDlDy0bxAAkHAzFzr+H42MUT1aWxRBwbihQlO1sVXwHaI24+pXgOH+DX67OuuRD5kRhfU3BpKM0gGfpRNw8E3wB9MALd84aEkO+e2JbYDg90A9BmMC8dGfghhrKmwApNcfNgtPDwdWvI2u9RxF8HW0wbuKvfT1hVmsVLJy97ShaS1EkmZq5cyMjV7rfnnRr5EmwB37IKaTqBO5CuUDCm2OrKihpwBIzQNCSYDGR2NSfoSntAEcu1iWaT+Hcdgijf/Q0EivnMr/use95nerl2LVR51kZ87OJrzzXG5oUh2leoYChQsX6xXV9GmMl9kTzHRw9NVvW2pE5VRC2vp6bR1jI0LnykuGm2h8d5wUEvXSthbahApQmbKe8vyZ7qCqABgVei7iaj1uLYIep0DxX7dfF51biQEf9B6Jmg0NFcmD7BlP2S1VlYEqu4OCKCDKCqK9GOvK48ZkAFooLFPoAOyFVKF8hPVoF+KUsjJNVFIip2BR2CFNgHGvFtW6y1irapg2Y6HD8TeUXHZ02MtTI1enHTSSf+M3e260V7JEfgMgKh5Xeqr81929JFIr+UvflDEpc2J8651peBB4j93ZC1aXuu3BJnX1O5E69G2L3qhAY/23WxSfx25OyRUjAXLkstT4dJKbHfn/ZwPIu+8H69VHW60/yfVx6hFUuLzznDp7+wtc17nt8yde9gRyx64iEObHCpAApT/9mst1EjHrEVBzqOUSBMmGZWpvZLebzpT7+isohvS80Ows5S2TWnDa4XY9P8D5K0fT2hPDv8dmua322aGoUul/9FL+hhaX0lpQkAh7rphGXcxX1FjgKjZhIZo/r6Wyouxghx+leUg0M2BE9EO+vsUbxKwQC/yocoN4UtAr39Wm70nxhFSnxG5tZ54Q0OEpXP/e1AqNFRqFFEdHribqqJ7GW+auo9dp/edx0c0TGOjJMysXroCcstmTnkpaGccUvUaisaIYILOJdUZB8HOKb+TRmeuy/YAeAqQpwE6fHfh/jjLktPCm+xLQIGDVxp1PaY73McHKto7Ct+W/NE4f35/0gDnnF8aO6yd27jwEE+pjHNuB+/eZQ0qpjxCu6K9BTUjj+i4q/JIaiMc7vPzHgUs8o3MMcibJVXbxwe/07XiKnWnyWY6xVNYnEfKGT2y7cCoBbpZ4vada0Pi+fSI9EmRU+TFAR9yoXMUhyDSJVSqVs9yWTMQQWkr7Q43p+WBFCrYjz8mCvnAk0Jh5Ze4ua6ng3eBQvOfFo0aNyKms43esVvvSP3/z1Vg6ApBG5tBwNe7GS/2QahjVCdGy6g836sHYQORWmDB1N4FOFXtxbkFExrZbqmRvVR/fsk6tnyFiHvNXQ85ruPvqJ6xZZdI6pTXZr7cbaC75bidRYPRmEbK7VwUVu7EBcGzkd6kYhEphO37X3po4VYEBWOXte3y5bqvNVPerIxSb/ZGU+Jbn4J2gYkNi1ffglKbjVnpoZO0qhpDHsjsShFJfivkDllVL95NAsFpXZJ2E/HIGBserey+/gOZKq0zHgPS0CZ2/RH2RD+8nkpp6lW2gmEY6FvlXLfAL5x2gX5/6EShpGgFMPl8EGDSULXVQtGatLR5VguDjdXh5wCi72vrAmc6Ev5/nVCboTT6odb8UopStHMNzguDKeEXEHZPZXXcUrFhkP30b9qlAE9w28c3XKbOxj8nreAUlq3VR8Kj8Rp7ixCjJ+iEpyTRUQl3SWw9CLfTaEAIRPCeIm53V4uuCq0dBQkTzZqhdjdWlalBRecw2kXZ/K/6CvfzGjsRe87JVxmlp6LmXgChm/amuMpv152pBCFh76TMkCEgkRFONEXbX4xw/ysuDdzIhchxlsccgMvvSp3y5FXe2PUatOkbnBimeEuYrYnthBGii/mit5/tgpug+S+8NIK0eZvHpdvKs1GkgO/nPUiZk4q6Lx+ZosKYkjaLruNJyidAXNmqeHKiESCS8ZixBnhFtT9lU3Xa2TTEauGrekeW9MkYA9mS6tEiEHzEpJ8OcZKJrpQFroEb1wLmVOkryVeu2OryMTOX39x1J2FgGqf0zo83uWhlcHlhfgGtsLC5RBsc1KNHOzqmw7Y/WFzHkLmk1uw2yOucZabe5w2+ustrQNLiEiX5fFePXFxt/WvLUT/Sr0RwLPTzcGIfYu61RYyvAU6u2taGwl8FJJQU0jYmNnyYpp2iBXjV5WhtSoFqbgG2I06YbE3uqLMZeko4C6oV4ptXwVRwFLGREKv0P8FMGUwFl66m7yIo4m7tlKXuNQ70/cpiXuQIci7mf2/fHb+PEfo24c1Lw0zNpsEofVIkOAiu6GiYmwc126F4HRY+0NDJPNAZG8CpdDvTVA+6PZs1VdK4Gg9Ft0cnnn2fAAtSgeWFnyMgPPIZq4RiHgYGE3ta+X+KQpzgMeeJb5lsp7aEAgB/FNA9JM1G31hqYklDDSu5l36OIBevbZA9AdG8DmdjAyQ7H01AgdBIhntoMfHMXvkGkGGw5/q+ax45i/48/vZ1rBKlKVK6onU+lvpxNteaDU05Yr5YXIhDV/bAwfhme8D7w7jXkD8Y3xApkwoZrjLj8pEimNGklxSt1JMRtTSLzkfDae0uLAXnasEgxVUbIH4OLDMV92gr5cT0ENX8UY2mtfzeH/Jlpsgz4fxADlmVfVzJe/hLIrVi/Q0GZOEaEFjAlGwu6R9N1n3PdfEs8TcwXDIiDMLY7EW0KPGOmpf9CX0YE06+LZ8COlIeVzmh7QzqfOS0BSiitaWtp44+hpTyFCMRvCieonFRbBLqOiC3SjlavvBn73WHfg+P4Lr2XyuyrPITy1ewSHeY7iCPUmtBLXQMzZnJVLt/Fu7ngUOI7+g4OX4pRgaNKDeyurJRPe+YzisNGjLzHm1Q8/s7XNYgNxO+//7FiIbd/iKymfGEKHjC8Jz8V7qEWtFeybxS4o6VMYhTAdXfZlXa4vwVc1vZ9RsH4DvtRTfyz89gv6ZQ6WfgtB+NWXj+7Z4hlle7oUZcWI33eB3tzZ3E6RBZBVf/dMWFxC81dog0Su72VgoTYnxIk3XMgPFdlSBBpgXD8/iBaAFMKxgX3WPlRP9EpgosHstNbigf0skWRHPiXKvlcdITTK1FHD/IadUG1UQidH2jBZvvZp8gclh4ZvtsMkO9sLpF2c8IKs3375ySHg16MjMSQmDvQR4mzqtm7E49Bk00FDxPnPVIL6AwGvaNsmEUN6HU+HC6l+nX11h3cX/ANM7/qbr3S8JdmqSTWpkSNO7D5nwl81Hu+Ybi+3PrMF4nrg3M4hNVIfmxKna9u1IjdN71VLXd/DswGzF60ZHr6dbzMnTiVARJAuxMffnm4U0LzXleXEhP2SQBFAEIuGWA6pFv0nBFn46GMrSshB8fPasKFDEZAB4D1gew0bJJLqSvoFQfWftklw/m44WKgG7Wm/1diCbuzib27E7WyomnGje8S6sP07sLedz5NopAUYcdsGFlGx2+rGDGMZV6qoIqXB3TX4zAhRAq57O3ZiN8RL9NluivhOWHPK+km76exLCE/YvhQ/Xf2r6VUnZaacFOluw7+STspZncz4wAKdTQC86tscxalWkXp9jlPFP54/zZIenrR8Qn5zXwQy9fMIhCvOooBUsGkPzkU8Mu9LvHPxYRKZIEmmfcTmJnfVj7/TDlpUa/zX0Cv4R9CoHlv4EYh69eXlzKC3msTiyuoWRbbGQF46vtJx0PbLp8yypgDPWiXcn3UFdI8uPWrBDS7LhImx6dpVsTbjJehPdrdFFymh3P7iXvlXYnZvw+RR/F8vOWmOV0SZH4B6du6ZdkQ5z5LWDMIFnDyvl2bn/soIyCzezkpWyUiTXotU4hFhUYxwnbSOlPnnhK7MOnxs33bELaAg61NWTZxIbDOt2dVt1Wbyl673i7nsRjdXoLqKxvi/0t+z82AFyZvm8f2XVpAs3UPYNJU120ddK6hQtnwTV08w4P6GUQC6BgQ0nKuf96ZTeAhGAQJtEMjQ83V0xGwNTUtpJOg/AhBI3ykFodJ5hxMwXpZxFnLBZgJR8Wv29NIhAmI3aUnnkuS9yXA1dQShKHM4tHtADv49bLc73vaTed5IQMkkOmWtNOVl2dUgHeq9MPxXc+0NXVVSoUy5QJcdtbT6Z7vmZKE9hGX4Qqvg7vzdwGWNZRlVaGCZxMMsvoqMHL4K+OLcvYfqmXaNLZxPX5UtMUDVQ/n+91A/EmMIgDdK6sIX+dqlybtg2r7aTOsm70f6SpvRXcTkVvE+UflINRrOjkou8Y8T0mJuI9eZd0grKfbbWcjpjAby6oXdaVrU/50zblpIWQZxW0e8dINXlqsXMvJsXCYxVTha2rwU3w3BS0+m/PT1BPQMASebpJ8dgPu4jIDU30d8PkY8b4Vsi2XpkJbHbAqxNo0YAymN6pbzx0bu3TNNCfitw8VB7nkVXL+BKUB8IfDEaFWkOA1ZTZRofkSDIBph7mOq7k0hXH0cVam3WTdth5pMnZqBYiRZzsHsPUvQDHhpFxAIaOygkZGnw6TgsPHtFww/6cAw3Gvu7iv6sgWv7iL+KHkYr1Ze+5NxMWR2Djm+yv4KLJD2ODPSuafRr+ansuBGK6zZsrr/r+Xi5Hl9/pBWNo3Hf+LicQjAU54hZbOJ681RgqgESVsajZ8fnrp19R95LM/IbDICAdcM0J806ZGBRQUBX1HC2tU0QW5YgqiGUwBj3LJui/1IXWCYGiebECHzzj9I/2cEUPzaa6+xKQWkQbnE5CtXQbFHJD6F8ZEp6GtXDXh11JeB6tN66eLrM/ZgxMiWa1aDJfB7d9nve+5v81zxnUNx5o/UuwAClZH2gBlgdXIuFlb0Yjk//lExIGJ1P7eZJfHiy6wZjDTyTbNzeM4GezDaSGsEhFRq/XcBQdTkv0w8+QccnP5j3AHeHZ+rphWZfjN1StihN7qodMTB6uIdyhm6mwQNLoHRxMBDRMAGUetg5QkGREErXIZ5j+cZGWuPpUqMOnHswx+yC+pC2p/G8YQaB4/1zLiR+/YkUh6jY2IqZnBR652Wl1gZiIeG6GJLHwrktcRWBtdvoF+oo/H4HWtx6O4StkwZmMZt5Y4ntXOwwVV+jlUUsvS16m+Uy0udlItTkrmTijZJGtxJ/LmfMs/sw/Kl4PmThqwlTsPzsSdjEm9TlmLP5S5Vfp94rq972NbyKapmV1RPUX4j8bfqmVKx7JdMPXdxT1QVksEyU8TOVLrqfTyZ2LHmxqSoCO+CratRTGBVb8igI3uIEnSt1/0lX51YlWqNXULgid6mpJY3pVbq9qXpb2x2yFlYXqv3o530rFNIqhKrRjY7FiyCl5fngQ0LbDjxs67ovvKzDg3Kg0Nf5hdTGL1oNavOLce+Xo8kuzGc+aFXgRVoNmG1xM3a5vLfQDMsgpCYytpbMoXPYr8+vXrP2/pDtDmvwnOR/9s8hW4Z6iPSs8Vp4W2W3x6Y13/JgOYneu0S/axJR0b4ZtnKSQXe/qS/nS5g0lc7HulmzSAUG1PxWSJLRrso2wI4APh2jsWh6j60vo6+3NfY8liTiXp8mjGZtgqL84glAK+G62vZFZ0eOekF0Uzxq/rlI2kMj406l7zh8hlWKKrGC30YFCzNbz598pS9SzbHhhqeiBslHUJrwhgJwU276qc1WYYbollZYqmOkRdcCXPr6gdAQHV5yQQ2W/XPa+yJQjbUaKbzRkO5B3dufTVsPt+ugoKz5QnI4hrArna9uK3SXdpDtOnIoQw0PmdYGpTPV1c9rJmGvTGW+Dq5anU0sfqU4rZAKc72HYuPBW1U56BkGhSXTbgR93zbRnkzoT32woLDH9WtEYdiIYIOIUNrPnW7X4HuX/nEFPQTv5l+gXkQzVVp5C9X6n7LF2SsADZd2UqEG4sCa1KxZqqWkTBohVQn0Lc5GDVJ+ZE0Z4GbyRRUNHtbGEFKjzY3X3KQEyGf9MOdGb1dSfbDbjL3TRzxS+/UITTkF4759JHz1If++tQ9Qj6hl9Kya/Pj7nx7jezdAkHoHIWGXpLfMRRYW1JE2Chm7a3D0Kv+9Ue7Va7APmdTnpyngpUfWLb2GqkSbHn/b9dDIW5kbAwszPwaDodrillknxdOEbbowyyLbKegfG3k00ZCuRWAOIRc5wUzEVpZ3OqwQ1YP/hRZ9A76OR3jin3GrHrq1WYP2V7lJ/E5YuHTxgakt5ViNHxGOl1JOKD7wkI+yiXVLodKaVawXoHd/ipUeCLbF0soQ8MaAtyiRs4rw7Oy8OMy6MOHP+dyutjsHt0QthdpcUMRLjHVO3iHgfYi8jkmWUFy6peCuHtCSUGrRK7U6aZxwXnZ8zGoRDHDxDlLDCs0enmW2VazF14kC5GvkKkkrwldO2Zh08dOYNWGazkU/Rt1Tdrcw60J0H7Z0HugZZH1NrsR+Lm1S5Iz9UlDBVkppXbP4apiIObfeFbkFXEZ9WD+jiqRv7j3tp4Zzczzoh9P2LVD49AchtAo092gyTHh4NGT37g9GnzNsUe8kK2WUjFFJLVVKp3r2vWMGW9/BF3YcK2q9KVVGTIKq7LNRXVljPcg6aYI/bMpYqnMrtfGVGq9jET1mjpdtlLpk6ZvfX3ASq+jbDstG0LiiCbpdu2o7P+1zrje9DDmhqlwrZ3CW3dBFQ8LbesZ3SVSLzaod1c+6ilv4hkDhbRQ/cEIPzySrZq9H3glfIKO3wctlAz7/W8uZoeHyUaGtkajfrXXOinLkZchGUKyMeWUnGA4zN+TA2jEGR306dDF3Wjd0QUlVQMiVG5SmhoBK8QiiLeyzRaOJ4pWzL7mcPjktpFpU1u6HppZsgwlvJM4kQj9bVH/CAxbnmgAgl1eME4JVnBGNPxlbIEH5rJiwOI+fM9Erc/ZZ++39uTDIA2PGZ744g69Kt6qeLx+7G3boYjvhvQRGCj66Mf8QiBbJcuvTeenvzPgGAARSK+RI8fuaAdJKzWRG6Vb4YeL98EGB14myG30ErYt+739PqW12bKSj2VqQA1wLqnYxnrv7PjPPQ00IT1C8xjM9NdAL0re2V5E81+o8ciocKv6Lb+zf56bRz2I/7Ddf+to5TDQiWfPrYGrx1i6hOJyckoS97Z3EDavWbuVkZN7hClMdgDv+nvrX2mH3brDHWxMEi07Z1BSagm8DLAfpn0qpxJhu6ButHNGTjkXNS9JSSr9ttLrUE3p6TLuUkcmAyPPvf65BsKl21pvC9SbhhEBSENF9jYVp7imIDxffMrGyS6l0hSNx9cLZeOHUTeCyqoUxbwtvklbCmTuqExt2GyZh8Qu4zaJP5g5C/o/u2ZOo7CQiOt392mh+5Ean/Okl8t6yVOM57oT5X9Uci0USRlYFE+4Kpnn++JXii+i5GiVChq0ln2XznEazVspGw0A6Qmvt8PdrHjInNvOdAga3SI+FBNaQt6ev427KFYurBtnTfUoASUL7OXidKyMp64tcoMUDsuAbd+3UrDTHy3SW6nU+gu74Rz29Qlg2alBhXfY1CibCqAaD9xrwPkx5mw/QwZtj5RHgN5cZwaBsi4bTjLAnPjoHWn7M2nkfeEX1DJEjeaBke8J6qg6s1g9TaoowqUT+7JZHn6WHv9pgarUKSEE/WNzxmd9q3Lv/lXy6WCV99xdUS/eiXCZT97SX73s8XMohBNOURFwTM5sSIdFPhEW/oWfyJq25NQs3JfQidcinniYkMC60QkWaVXn+C83NYgqKN27OkVtOJBsKYKUDsNfruKXaCO537HlFpOhR9sGmKQGrcOH9PKBp2mFAKmdwDXbDLKYxzjInd7XAF1O7REN0Ev08vmeIPscc1dS00x13yKXpZyn2Z0HQtS04w2PQvPn+Gth/9XitEA9A6j8/CpZF/ScYCBnDVH3SuoBY6Lbr4s8a3AlN8G3wiISy4x/4RmMUgYOBf8zks4Xo85LNK0/vBRnuZhNzABH469OZuzVSAxh8BMPySyHXmxncAHAS5EuZHnrYDvas8eZqCrYjbCMjbARHOii9JUpa5wVH31frIceIwak122u1lmys8Hjqn3PDsGwDslOr6foIkDnmtid00yYInSNiSZqx/7+UL90ttn44dBw3jfPLcfMrW8nzLuGwCYhci7nYNJpG1yExowEQiel4E0Kdhwm1Sv95wBPIaMLeE8h/iBS1z+5fKDQIz6AgPyRFeHt3wIjZgjpFJE3Alg0y3kN62eiPm8t9SrsHcjVfxpQnzMNdx+LKL/flwhmsXJwtFzBjA91dvYuiohuL6z79mR7nx1CgDE9+d0CihW98+3SYjtv7eEmbggy0aQF6vOXUhokzBGPhlGOtT8i1zJo/R0j0rACs7zIJFKvKfFiR32SJEvvBajwxAa4JU5hj+LJwGUnRNbrT22Q/1Skhp8MQ0aaA3GofsaojYZ5j1VN9/NjU70WeCKXtOCr/079HQargocNpxTQepFWBwSdm7mVOluZleCwj5XVvbei8oTSpp+tmMiYzv+bvi4q6l5EqXIMWYbn68WbZY7jpFrsXPD6XhW8dPSDvZHx+O8yX5YpuISwMuMOaK5tPHFWhkbR9PByqqrID4QLJvlxf9z9crhG9B8UQL0/zTaUb1Hdst0SmdUzlXDHAZdoitE1v/zzNztC3EymmEyQuoOcavuzS/qO3VrvrvHzukttSTVYU4GPaJS2DU8y/ONkC2Lc9L4aFw7ORwEnCllstgXAq6xUJCpVF+7Q5i2RBIRgVvg7mvJIWH9YIVT3RC6f7YsUP2gWBdQ6cA/Ne6cKFv4IauxO8Zr0dg/TF1rIKv9icYyAM1xRDLbicwd+AmaLk8ZnamnCbkAN+4N9EYm06yJ5bkmfc2ZAEa7Jhev5qSiYx8KFtTDUXmC17ib3ieX6MHw1ScTKaooMhlJAdqEZ1DEdnp0RKJ/vws2Pjub+qQi4qCL/d2LpC6oT7v5yIy9avSVg7vZny1hLxd6SD2tyopIw8GcIjeq2e3q9UdsuU8YGcqWrr1/FJdFSCCWkfcLcoosKOSiYM/Dy50a5HQOMNTtGovYp1Yz68V913SBVHxzykhRJrpV6PSwhiLj3T8k0u15gqUpFfmAve9McrV0eZwjoegruPsJqdr3B9gd70SCgsq1Kn/zOjnhRFgy6mPAHGfb8OIYuJckKWA+A8R/k0C9omUgII8BoAOZQ6nCyy40Fd1RPsu5sK9cmIf11hCxM+Ym1ErY1PkLeCtOnPSv9oq12ODt4nxvxG1UFKH6Z9aW6CiqK9b311qmHcvwSdYuYVvRsLllhVxxxZ6R/as7LbWc/XFhOIfPqBpVBdt5GrsxcYN0DZENSYB5U9q6pn9P5VJsAMINTmYZuBEuwqvlUi+GsFzJs0WnmfShkWNP7jgjOKV/K/fme33rHj1cdUZJsSlc/qpX0FjN8geSL7DyxC1ITK+HjnvxTrI8LRLwenYhsdfzzkk0VtFPvabq4biRftuS6UptvPAgwgnhSP9lzyzEJ6HSMsFkG00cogWg7t8s7D8aGcbpTIGZR374wsUUXm3iCC1LmsxUv+3mN4s7z7pZRwL9Os1xQPNreXHGnHQA779Vfwg4Cf/Y4Yp4PbgzUBC4GdqGne/m4rBVszfekrmglxBCko1q3BYggd5Pqspzn9iS/aSaYF1QHpmmemeBHlzYwJFM8tvWvXwCl81J/nP11OOQhp1smMLd5mLwyP3bRV+jdGWWvsf/ozXmJYOvrsev5Ml01a4Dw1TFDC5Q8FR6pX3dZ9S7PdBa3k3KupIXXWItcfDvuA3JmjqFbk5ofd9t9UBgoLsRiiRjCnxioFHnr1GJAZd6fwHsEpdvtk46UT1k0uTkoyMgPx0YM21+U+R3iKMkKHzq0486pXndNlG5V0B7ClQu0CgzeCw69u0XTiNUmDzVI7n2xDNGjECc8KGGKACEVPem49lc5lkAEbzsKIuE2NYzYTDTeH4zWkc8ik0LDIoRgvhLSXpnTrpSwrguAJh0Lbh+OKoBIjMqyuYqwhKHlIoV2+cmk0TnD/zXOfmhZyYU3W1zvRcbclrFWCO4W95RgwAW9UoIshMZLxtO9nmQlgcgLj/6mpdQfmrBYHKeKldB5gn9Y9QgsBpAVAgDOee/tQydVtBcIkFlCzm9In6xYGKu1CE79Z5AKKV8s6sHnMo/sRaPxul2el67NPktN7Zd8V1iT0LJGXrXBhHI1ykfE73eVDFKz1N2c0k+ob+kwlcev+s2zLlIrhrO96tvn5QoWL0R2OMppURnCwtuAVCcdDIQkGa7TWY9GVBnW9ERCvxK/7SGzk8drjOfqstLK1b4BVywhHMvyXthfrV2wgP7h+OyjMt5o4pHy+UKfKuoKAu9vox2Mxc7Znj83PiWE+ggpacKT9K0jLxaVxdYsRtL+ACTqdmfBxX8hqhyxNHd9zkCN7pSPd3WzueGFa9LfSBP1KIHsqNWDAKYoCnUBJNB3A+toP7K/KaGLbg8ndJTO9h9AN/+tfpe13ZNjp2eL/vS3/4EGx6wCSudBQilCjw9TOvOQfWTaMstZa8hyhq0JjjuWk38C54ETL35482CmY6RnavqLON2zi5S1cSNkbZ18iq3dysLPM3ph/YiMDCrhTNjvQZBz8VZ0u9gT7DYzx3qaeNTxzXGJH0IOWbnW8BdmwrUlgmPalgBz25J/jbcWwWB/ifmONVCWMhh/BVCXMN+RWmD6RRE82lvqN+PHhGTwV9MseJeVM06BmSdK2Zkto/gsu1EA4M/0GSfD5A9F6KOsAYgHyw04slWQCt8//KWc8d6RR7oh5s2MmSm3qL6IHbzmKd84MonCA68hPRKx2HSc/ejQHBfZVTyYs/Wf0FSj5Hh9C1H2/uKiCGEYyAyDppsUWLBBUcFQ4y5wITkUthPNXKts4Nyb3+OPBWB11fgnLoG6fGuWsqtNCYQJ2/Fjgxq4bsPYSy8rpBO7aF4tGJU8uNcV8Xm8LWRsfkk0yDjmeHVboF2GcuXGnquDxWVkSXYbV1S4VGYhof2JuJw2FSVA/x8NJY4USDCXcvnLujxN/s4GHNajUIisY9+Jrg9Y58hShxn5wFdvcI4JOXr4mh0o/yefoypKdLkgNrWx7aMhfWTeRdA2lPCl79J7Hsjb+wotWYJg3QcNm0nrd2pMdbRIHl0iqSYjBbqtdKEp8UGS/G8FMcNr0fHWF5Z21g6Rf/AOPpfZyHbY6xpxQQzVUh//qdIW2Ryfw5tJCKe+2+yZeK84gmEJa0HUaGD5LVhdUtW42/DsHAdCFQJrK820IaAI2sGG8MmOUAcDRZiwfzGXq0rF9pfyUee3G0zh95WJIYcz1GAKl5KacCLxtMNdya14ZHQiqUDYyJoaiPjbWQAKiyAaBExDCIaNcs7Q4b2eTtdNh9irCPXgdyXZUmR3oJDou3uNYH71AQCV/UBVxD0hYu4K22X091YcHc/57QJdeJMBoSp6Od+lTStTUzp61RAfc0WsLjjPUgaRha9wYC0/+j5e2epRaNvQnWAdBwIWXpIpBmS1PlLkFQKJJby5SswK3UyivJID8yPZfAtfpevO0vaZUDPRjKL0VUhRBOCRfcWB53CXa9hVYWQQSH60RG1yPUfPHmCpELkkwII9IAT/SD3XvhgKHEbhPd6rCUyUswjE1KBhUXJOpUclCJX3RqkSpF3ApSvRQ2NPh+uBgVl0IpE25o4In2Fe0V+oYuggcbA1kjCmmlwqp3K699VB3oNATcxvRD8cp0VYwj9PNK6Kne34/7k5d/yZSwdP+HKV4hh1M6EWFZlxR2rJ8lw99Veuxeg4ahMIOBKdAVNQqzH7x1+6OJgtRg6njd3ns8N2Molavxcr7TPE4n5f0j4dtu/cv6qvBG2HrARF1FicNocN5aQ5n8UGKrf74hq6lDN1OcPYp8Qxpll7LAnO1MrY4/KfmVY85YhoNIfPJrFdsWAaXG3Y0jhpDFK4HMMv9AcyPyFxpTQMow7AuS57moiyYuNGQAhY+osaNY/q2yCefS8umuv0TFXpkiiPoL5spvHTNKOHfCpz6uRPkC4yXIekuyly9ih1cm9YsIpARXoRnTChD37L4SmNB4eCe+VtOWylzLYLIUhATLyIwZP1feRhU+dsmHUPyPgRsM+ejhW9demwvPBPa2kagjzB1yTMHQ+sLvXIcdSmGjJaYJe9JabbNkH/anbqsFGiNMnBCDU+jlTbxxbLxrivPPT8EWBbE1vOx57k8BK/0SES22HZc+thek6pYztxOkPUTqidbgMxA+Vf1Ms1XGYrgiiRzRwTyDhfEJ1IU1EfklHh6Acl/UsOefSRAKEI1sVFqxPNo6kMEOD7iJsRySdV8A4WlPh2eS2uBc1l23Ssa6Xgd90F5L0hhMKeXuBZe+fPqa7BV9x8/eIUhqcJ1Ia7L82dJSb9hTUPRJ2+GeURWGFJYPtvfNyy0pSuo8t66bLjW7q90/qxjDIj3aCOh8M2C139UrXGk0XYa2KwCQPtpAijFpPsySfgfQf7OhNVfBgR5gnI1b2ZBxwAJiY7LTrwEedaSCils5zFgQ/N/vOb80VTSZThzwPviowZpsQ2xGHck5ELF8NpIhXcC6b6JocDXy+ujobsg5DzqBk/Hn8ey+3IextDcdUKuHkajmkGDUzVTg9EgfbDYNHgMQhaWT1BqgM0sVtMmMt9dKPb3sDj31r1kENClcd+1qp/65/fO1Or9KoCdpG2+oLgDF9msm632fR7PVIO93C7CkBn3bSmnzpAlH45LWJ86Cn3d+Qqy/Fl/RSrOM4N+zgi9+hDTHwnLKyNrk7TtJoie0LUoVnRh8sOILI3j54ZYhXFSUokyvzqlU7iqhCQVjEo0WwB5fJea7QgTXjMPuNjYB2v5KdS/KhBgpQQ4iPsKK3jxgj7LlimR5HxuBNB+Q/amQSUpbNih9KDIddUEFw9J+mCAvrcrzHWkvxATSqXhTcIIoAP1rTj2/i4vBaJ4NdWAxPXiAFC/0ckcfWq32dQezXbMYSFIi7U9NRjoSCXfwZVhYfpvezF3giq8pmwWBHMAvXxKhUtq1IyOWHzLwl6rmGTWHEzGXckIruKTJfu+VqIp4ZSjpJvB9B5GBbNZwBkhXdd2pT5lqAQGBsijeyF2/MsDhoaU5rzUvsBQVkpbiZrYb8wgz1XKSdR7hrCtadArjE7iekk6rOqWnkzXDDPgrJwyzw3Q7k7Jz04LHoiejTQDH4mVrA5J46rjhs4Ka3h9Ct78T8+hZg6XqyvrQy2HuUt/Z2WIn+4Hy7tj7IcWYCsRVmZPAmRez67/OnCIjnzCPHVPFgsjAoXLfswKMrd4FwEL0N8A1E3JVRCx7e+IEhEEFNxrEOV5c8k4mSMiGRkj53brRM4DU4ygvSuLqDcMG65NcPTXR0iNmYzsAMIA4HaP3hRSLD5vcHpJxJ8MycGAZ9fLD8LnzoPGXfcazII5EiRqUanak7eFZ7dJnAefMJtscmZn7ZWBExuPXkS0S+StFsMW5/LQX8gkPHSgPpE2oCjfZYuZTZcYTl6CKdHIb3jcJmFFal4K8cczEvpdH/etQL/EMOnu5/3PxtLZjS6SrypmsBzXOp4qssQvFRFN68dmO1S6JbPN8OIJ2AyY2VLm2ovFowpgrOFZZoLlQY7k7r90E/Ufo5WB+VPhf03mqyvNq4L3Shx22g8bv1iNTgS549jt79IoNggO7QOHvEUsi/Ru8xKorAlmUfd3NfJmVtyLirmF502WdpHM/9pHbngRc591Z6K/9ffWsIcFc77+zw0uxxerCuET4Z0Wgbmv5CDItstNFhuoDa7/Ks19NA++JlIMFYCApUw4lNOZ01t+cTLG15izvUd1l2MN5x58IgtcwJPZFdFxRzce/CYY6ccnWEnDkIp2OETPdeIeb6Rafdwc/2UgCojdnAM+ua2xHgknhAndiDLoI44XMae0LEfOszkwSkfJkSOextnMGpgU1zKwdgkMA22DZOGjH571ZSMdxAUMGdJxixI3zlj2NBbb8c7jYA24uBFlSY1HIHbDXdko/Rsy8FQyarp24axAlJmJetOWnjxaHrKBPkri2TyipdkUk6DmS5EktiDfS88pFdklH9V+yT4VzwKoUSkoCjV8gH3mTRwqbrVM7CFb6TjlbjvW3Qv1CSieWAgOeMFqqHoxzQzabSzlWVfiCl1bEczJcHb28lbb/vnY2gBnEYhTsFqpLSxcPEIpKQa5/GcOAeUGcJOrEekkXT1cBQFNiZd4IiEGjZTV0W7PYE7V90aHB6lo3zCSV8A7+/3ZFXqWetRLDdfs5KOQuamZoxngfOIbktwAnYtxHrOIaTzmiui+rKvI6US6c/suTtTZ25BOnXHQqm3bmfD8NR44XmnTnr+Ie3u/Bi0sxuyUqbQ5Y1a5crsmf20k4kTApcMzKCGaNokdg1hJT/s4VjaNxNflBsG/iUmAWRiTNIrsm69ZkJ2lRCUHS2U0XMynaw6rIOrcFMHpmXyy7Sh7oj2wQGLId1I9WDJOwzsuyt59vnTordpoc5VZ6O0eE9B4xTyv7S2Cs7jEz6rGkvtyPGdve/B3zXa4YZNWvbrHDQ4ZDcWK4Cfl/EdG3hGXX43H1T3GBT4qD4/KosK3P/RU7emUOZrAmYLbmurr2jPIwoTw9MQoLKJ6XZb57dG5/jn+V7fHSfzvxAVCtvfwu26cli8eNEHiTtXEfQmqCmSrfIMln6qX/hCaXKr6aSUn4GPTF3Zl8TPXHAA0FlqtQgy9XsURWFC9ainaILU/BCOL5zQ8wp7SdBm5DZ/ijcED9RI2FicgjOG2kqjL0nxjQWt59wXLXem7KhqbD8sWimkp3KBCbRt8x79q3QU0gIExWwIim+N4+wK7fYy1H8WSyA9xfvC5328nrHk+a4kpLg0p6cdP6je8Dyb84iSZYei6+8RML+CKboeAyLBlXJ4IZNB4WnvxmAUogUCw7/zqx6pQurwnpFXOGxkI2pPwEPRQaweEIeajBq7qwB621Ny+D6RicFbxqczohnLPGIUfpuyBGgYP/CI/iUmL4civ3moYmn1kVC7CB1xfk6eZzecxshqCO/MZnAHL8YS3bOSXtRxRkHC/GWIQj+TvLAsRMzJSOPuhvB+kBKp5j6RIlYnBN+9ywv07zlFXuDkDQm/UhyK+o7E6H2JZp46la0NYQbprEw4rKA/CK6rHkyDcByHxX0+WfxpJnWkD78AdvxBSIq7WjfBmplTC+h4FedFnY+FlAkjltw7xR58NKjZF5zYjR5ipR5Rvbkirg1zavVGQkx4F9/FOfq28yfkfn5/ZODIDKQZKQBf/x+qzfjXXNKgollqnNFWr64P7iHse8+cnogD1bVBDp6CYQUsXky0rvMG2koratFtYcfEc3L5k67kxQMFwO4u5hIxca9bZ+6xIG6c6WCdRnrm2S6FnAhaTvzpqhgpE/z3z77wkn6ImvppLmlLvluudZzGse84Ry0hkVwLFCw2DfEA8RLuzYlB/jBjB3gBVkzvRTqo+NvSZeKyiuuknVEvsK6gC4Yu4lQKY7gPGhyDku0Tz5Y0+waBd3hDgFGxNIzXZv23NB81cm/eTIh6Od/gme+/rpftEtO1Cub8yALGgxg16DoiKO1l4Q7ttBvuU2Q7EhIZTuQeXfaOBJgGnfGxOcPpW9eazhGhOEFEet1cqG2nDGqNxJ/G9KFgAY7qlPPmo/NrNNZmOmIpAxpRnrVWCF5cZZsO9ugVAD8fZqf/4bG0OLp3eGKwC1HfJbyzpL84QlIa74/242y4/aVGY5/MTauCTtNxfR2loPqropojSGYjWZevgbPm8tYQZkWGuW0kLe4RIT6MAP8yWBvFgGlkemcSgr3fO9wrI394/usw0W8ZypVc3KKRia5i8lcyBhJAFwA44gGBUOgb2kATqzIy6cwowLnNaA3+Z/LW6a1Tqtim6GZJymBfq7Y3Vlr/e/XyND7C2A91HY8e2+d71ueqBASn5ERvU9qIQS//N9r5ql9bLFoX4tm87HIePRyyHU+p4ij80QjwB/BYTQPXJprvUF5olRUsBtB9NBBM9CfpMPPx3OinUKF54TrDS75Jm6p1qg42Xg1YbGheAo5KeIzegZ2hRCuaeoY+OE5VAKVMEGIB1iVTfE4X0x4qzhO8utV7O+ouP9HiI0G7+ed1S1WhNvozBwu706GgkrL5bh+qnhmrRCalrOgHkYFAu0KQdc/0wd8H2JtkqtPaTdOc6vJeVzF6Qh8A+kyldCubxvB09jsW9mInQorPXFqyGO9lGuYw6iiBVhxtZLbmiXoOGL6XHV+E3FGVTh4xJ4+Q/AjyelEZiG7g1gNRVfQ94Bymt34TaKem+FLfxMgZep3p2rMhsNNvTIRFguwumFiV5iuFw9eXiKDckFDYQxEfQ219jq+9MkRPRaBgSDUaOzjBnzIXYXkhvhGRHRk3eW8r5H+sbVoCqd6/lI+MyhWA69stmu0xBfbQnVgsn8w5K5OkMQR/zpcY1ng4xzEn6YrvFhyCXHIY9v43gsUI2e1cS0rNc0m20AbEbFrcnS52clIOM4sawWNi6VOfumZ4IWiDFLU7mEPhkPM0mVuZfFID/5xc8GkKNARevhk/H0JVowYAbxjUBoSTgYA2pazyRxyfhgAK67/qNvbDZLL2kj8D2IlOSPwM8kC+4QuvZuASNa2u/uNHVQhCCE7cW7HYMakGmLKOHCUhvxvmm1OVLrnjCHqi5QwRrSJ7WOZQaBWtQfTA3hRjK+svwNTtWxu5qG6EUDmk9K9OZtSa2s2GSHjeO700HAgau+pZTQy67DhqEDEdGeA1Gs1pVJAT/bWe1Knx677CapbA3HXKqgFcEKRiC6adaQxYoBNXSwquICqmHvlbr34H2RQ+oCPYIURoGDJLNoXqvaGEV7o8Y7068U9oyss8uQbFiQREFB51hQSlhlUp479TKIxes395VYYuqFTFaIeKXgzahb2V/zUYeHyut4E943d3VmBgNAR8tWfa4Ac/SX80ypsZELiipEf6TacJZtyYWniljSJnN4ufTAltIh3mxj+W2HhY0/k3lbhRuRwNK5pvJC6ZHOEahwMeNC2QdiNSeYuJedNJOzuLpaxfJYUA1bd9ZRteUbc8q3JBsfo+PExNf0W9FB5zI38UHMrwy51UiPvvWhGSYabs8S2WW70zi/rbb40krHSTexExZgnK4tbOjCZYh+Mo/6Sd5vErMjLqqQ0m2Sp9TveDmOIF84njsQNfchmskCf8vFYmq2mnti1V4+axuuNek7qYEhtC/I1XR181hxkpfeqP/KOCpRsROPG/zpIiUPvgX//mtLJ5KQfRB5CjTUe5f/IUAP902HxwJl0weWshFUwuCwgHlRONVdlO5E76PMxEJHruSyUiv+IE5PpS5Rc3PGGDdc42NdF569IC3xv59WwNFW/b2EAejjBweDF4lgcW0GwT47+VL6YxISxEu8teaYx65WfvPUjVVZEVf0+QBmUUPLhVMO1MpDJk6MQJAoctuu/WqUsCR7Rnz7FgGZkmYXrlJ/B3TK296XyTJNo9uzHq3D3dV6FgjiM7EvfrI8qXxtz6Oi+YyCDx0qmrlWPbamOpsCfGm0BArEC2ZcVMsJHEnzRO0dqGXmD7oqKqMN6C/rS6DJV+BxAgDg0m2lw</EncodedData>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="Motor_Ctrl" Revision="1.0" Vendor="CCI" SignatureID="3BE916C8" SignatureTimestamp="2025-12-08T21:30:29.617Z" EditedDate="2025-12-08T21:30:29.617Z" SoftwareRevision="v36.02" EncryptionConfig="9">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Remote" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Remote status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Running Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Availability]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Interlock_1" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor lockout 1]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Interlock_2" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor lockout 2]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Interlock_3" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor lockout 3]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Interlock_4" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor lockout 4]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fault_1" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor Fault 1]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fault_2" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor Fault 2]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fault_3" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor Fault 3]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fault_4" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor Fault 4]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Start_Intrlck" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Other motor stating. Used for delay another motor with high starting current to start at the same time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Report_Pulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Pulse for report purposes reseting the daily values (start count and runtime)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="FirstCycle_Motor_Control_DN" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Powerup_Sequence" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Counter of seconds since power is back (normally goes from 0 to 100)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Pwrup_Sp" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Power up Delay Setpoint to restart after power fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Start_Cmd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Stop_Cmd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Run_Cmd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="auto" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Auto_Start" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Auto_Stop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Man_Start" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Man_Stop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fail_To_Start" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fail_To_Stop" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Uncmd_Start" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Uncmd_Stop" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Daily_Runtime" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Start_Cnt" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Daily_Start_Cnt" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Runtime" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Runtime_Dec" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Runtime_Int" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fail_Dlay" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail delay in seconds]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[60]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="60"/>
</DefaultData>
</Parameter>
<Parameter Name="Mode_Dlay" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Mode delay setpoint in minutes]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Starting_Time" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[how long it takes to start to delay others from starting at the same time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5"/>
</DefaultData>
</Parameter>
<Parameter Name="Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="General_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Online" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Gen_Alm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[General Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Stop_Fail_Disable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Start_Fail_Disable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Last_Started" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Last cycle run status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="TimeCycle" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_Starting" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor just starting]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
AAlsUZfT6vboBBW87WCmCaVSo2jq5SwZJIhAA7Efeh9kEXX0ibLQYnGUqnlBGRslf8Q7BRhgvWx8cWRTvvpvUND0+NKBG49hoeQKtS7vysL0YiQF1hZzOGH/oNAIfbpX02D6m84uIdRJWCdoGNYnlvbvGq/gddW2VcoTVULMSxgZN2vje8M9KmfezCY456lTB0HdB6x2UgVD7oj+mde67mwPxQFmZ+7NIoGu63fpmtakt26refkTCpGwHJF33T+8mn3lC2sC1EvYLN02wtRahyhIMZHxVA/GcGT5l38roCd3RgsvyVKzMrAtCK9pSP9mJ1wuBdr8V/lgrG64CblAFmCvu20yVkwmmtZYbSCood4RdOf0trYrRkWTanhIcsC7q/AnJ9Tc8VM32mNbLT6gyGo6ritOl580T+k/hyP7WL3JlHLp+W8YrROwwkRarpLLMAqLhQNVXzEVV4Ll1Jgutu0AeuqJdOEZumKwAXp67knkrIgY4tnn39IpoZ8Cne4LT9GQbD9e0KX6E6msORhBltyl04BPhECYX9rgfptU5UJDX3u9KXSfsDeq+BGFpaKtFLuiPgtruFlsH5WNvt4OHPuJFkKLBtcam9PxIOibx51T6YJ3KijJI6AK5kR5DQbwLdWQPiiJjS5vz2DhGpRt6R0plq1LbLM1V1U/LKTvJMtbhD1ANBtfjg0LJzz3JC5DKbScZC6S80zv+zT/lMiXSZHqgLeKxWVKLp0BqHH62b8qlsyxykqgoBezz6s4Lx7HMtza0rSdvZVPwLKPWb+p+4WxTcRbFDMGRcO4W3CShhFRLPf4EGvFPIbdT5cZhVCIonDJ3PiMuIPOHzkbLCbjITQTWfW2S44xbpVPiy5pFB4xBOlc2fqThZx0+xrmBqizr4ufI2VzLeg5gZvDPCc3DvXUYyuPn3Gbd603R/ER1oLOhdUTp10qdSirYUGWFRW2QRrV6t4TOZ9suNPE0nMm2zvX9YrmKUCC5+MBuW7R1MnV8Hnyyb1tS0+YKg02FhUdPkk9ORpTPTMZaR6kI0q4EXhvZEh2ZFTfclRCY8dLFfjCP4KiOjCJHnRFMg3Pv+a5jLV7CBd9bcd4YHqeRhsUwYYVEY4INxH1dcc/m4G11V5Vps+gfW5LVPqdPul8xUp7jryzpXXx0aifZgbgUq0gIvc6+MxzqavVc0hJsfY+eCTs2aB4IFpq5WxajKAYAx0Nr817oI9fsyzyqOvxl4JXYCdjckofRFC0yc29SUZ0xSIHpQINmuLuA4+cGTCuMUV+ZofJqJv1u150qEgTSgmYShoY4gT4QjNb/NIZw5IUtqkHF8JYzDcqdDYmJ3kc76VrrpOn60yPioQjToBfjFpZav8nmrLQbOG4ePDIY8J980kMI9A9Kou+hoZgGf1VnlCBTe37d4b+yYOIyEYYHKg+k1qO6vIo2xw6tEmXOruJAP8e1aLmwybvoiTgsLPE8h/gFU02wxZBKwlEJcNoqWs3Ww4grFZpwucTeECnmrizX2ksu+SPb2gAmb3bRwionBT0mubG875oqHfeosAht1flnF4x23YPUDVFsV6AgXluSdfLqrYfBGfs2WxmAeWT5iWUEglgfegV6YTL0fDrX+tpKOOwMr66he2Wx5vlSNis4EwW6cj3+feSGQ6jqvEhCks6tp0PDtqVM1KVKhlSTEg7t1mY460zTI8Pgr/TXKfsiArgv4mVmt11E8kdhL4cPPUXbPSUoxJ1efF7GdVV3x83t/yjpjknQsmkd4EmMLFvakRwh56vno1yaTrvcTDU8BZMqD+dUh5LuM+kHwEfL4sCiZ23C6uzuiyKDclzMzRi+PYtOUjJlvexahYX47e3BAKTySkXUM/GcqERM1PvBo942/bHQpp+VQWWZzSC43KbEAh/pJ3gSemJQzjvcNqNtO+bYaS5Jo92x2FeI8Ic4KJhLwUYU6H/bGt49Je2ugb3ZkC018F16JysnBKT57fmDQ03qRg6lWdpC6m1crMOOLd9ulM244DDTdmvVBeDzLf8KLNh+IoOf/dbOEUs4ZY59K+p0P/ik7/MH5+t7GFvNPyHE4MxZSSKGooLRFAjdpHs5qTBTaiCwe2ifTzcOefwvD3Jjo8t+Citjh7M9vPjCrJw8nVoAPTMlWr9sIZQ+OTd1liX+IosFUimHfwNAAKWCw4mE12UZdQYCxz0CNh8tUtxLkgE7z1Lq8uGdMmnioVFTZak+tK+eVPxW2ccjP4lRUOwWByHFfmM/OZGmlYTBVyAiEH/hTiOrSVTGaL/3m8LgvsVIAYLqWDwLGAgVmg2lRO6jOotwZ8qKRz0TGLWDkNO0qxXvDoxBvtF/9v4/LOzWQtEx5QI5JfKm7G/91sShprK1otibREhkA7wD+/YlLI5QaRH/26se7j+r23Oik3mcEGw6ARQPLRoSTweK384v05Dt5SYjIzK0vx4YrOg0D7/HNYAkkhb6m85ByW5k0k75xL6s02m7jX2pF9OxbV2+BTRVmSUDDgkNCVacJrt2nK0+2f08ldJR6yXKo0v8MI0Bn69CoHP9TAx9SvMBaNJBRBWftmPwBiKLF4MSlGsIHpm3d0P8FawM5BdLwtDlG7E0jWXSPA7C9bMFyLEp43DCi7vLlJnP+NcWaLXWAPNRkj56Z9Gf/4ku/J9Ym1wwESzg0B95B8z7WQsD/4izk6BLhnvT7WFNInve5rWhRkpEI1Xr/qdTNilSp82sXDZ24d+KlKxo3RdQPe2KNMNB8bFCCmhVF32FGi27NC5UgGOIyY6W906dK7u8+d9l2jrsSNfRvng2gH+cnems7+YJYHp8yW53wDIIezn4/XYDoi98b9sYg3rizu2Uuxw0q+lYmWX9cPHaMoa65FTPIjIFu70gG1VPqXpAmwt6oQv1DihvRzU9riBcD+ia14EIuN4ab3l9eJIzbOiZhAMcGy7+3yUGDv0W4eLP0TTEPi9McaxoVVNC6qR9lzihhMGBnBdiR3YCe0kctSQdlOa5QvNghiv/4kngD0AzXvmb+RoUU5dgfnWm8NNzOEI7H6lXdJjYehxD+4OkZ2b7sCvnH19HTqHAKIiPr4c9VY3GGjuM7mdDesAYCNPfM73uwwZJGiTAwPXg7jcohkTOjR4QKyoGVl3wqu0C+tEzSjWM+ixzP7FQF0FuYiB7+Xz1eVqxZgUo0+zrUsMfHicWq78ihdcHjU4hWouOr5Y0nPjA4KAM0sQ24gV1fyDqschOjm+6r0qk7Umx+3PXbMb8mJTF1842TakjJia4gKTbeeNlZcCwxDyyNF/MKmRkqo1OTMhbo4X17AgGngAqeiBvo9NMPwFvtcoeW3mzOvLVRfZHOnzv7PnZWkwl8Q5ZD51CQszIz3TJo7cSyAzmbM4uW5MofmprRoh4EbI7lRM+TduCBAaFGsN6tYSfHve3eu5fbR+KFwbfCIF/4Obc6rL4ReDOFqLOF1NxaUvKX0uXcXTHb6RC4Ebq0dIWemwmEEcXccyW49GQ/xNah5iaw//1+PwyXC1vsVYzng7faBppHHOrg9EZa4GONv43CgFw+UYhNaToEzdjcpmL9FERwdUC7CNJgGZpf6wX58/dzLBUm9s89L1W5Css8OSgL9LFC3sFSnRXI2bvxKjrgkIMPGPUE8u1WOAjoVUkMhgrw1v45VIwyy0A0AqgBR4MQXYeDEZP/1n/QL+DKJY6QQ6NvbyHL9qXiY+PXKDC2JQ1HHtDUY3AvzvxOnftdCrDP4n6ykXX3nPJp887CSFUuQJ8kcNoONvcDk/1RGjXaK8L4Ts3WbMeSastG15RUYKXSmtBw1Aa982sqHcvcU62BJ4K/oQZgoH1sECBU3DzdNm7wyZwAr0wKbYf14GC/d8cECi/cNoP/lE3vF0senDuU1B5NZmly5bPvcDBkHNDW6LIZtWKeVsQM9ho+xob9jPXikpIvFQ4Mru6c60D9uTchBtwOB+JaVY/wlJMv9UNXER3t6R6UL+tzBBIMHWT8ebAp6Ydz/VeKO+shsN84/5C6yOE8SrN++G2xKo8ovCShYBbdPSY+EFcJs08yByhQJ2rH5PSeO7l/skooQuZWDrUBUIo+GgaD7yJ/W8qFEJlGpwarC3n1lkIoCKEURkDKYScPZuUEcriGHb/KNYSUKllEKlWbsrWcGOWJb8n7bVOdo04dK1hdNHlrVDroQwvfZZtra2bTvth6lCekSzuqMVBdWF1Oyv0AoE0UrClmE1BPlf8oQxa4fYS82cAHjEXycU1q/+iLuAzcCl/aXQeD9013TCkq9GJGxKlFz9ItAVogTFGqFbzBVJ8r84Sin+webrnD3k4wmOu47fEDrsZC3xX0CFRXKkW5ZkFFoqoSKupupvNG9AGazH/SQtWP200D53yHImsKizkHTUg3lUQhYr0EzK0JfdkHFO0WbZP0CXX3RXhd/gKB+pOfo1Y14YaPrjgDtCov8023Cie6+L9R5wqM8/48+219IuQWUXosAMDFraB2JpfQ0PN2JWikxe5+hUpmJGLAbQy2wd0c2SsF99uQD5nUwBKZ/PmmOJf94hIiROtgxYAgkEo+ttyv0HNUviHfPdmacALyDelyvpF8MCm8sX7pBKCRIsYm9Scw0AQzoSokuWuNOvFgkCTuBdWVkACfY9DsrcHRu4yukZMFaP6+pI6hj6+1CvKL0gcBh65eMri3hdUDoo2jxDawBKllHQNwEnS1Dcs3cRh2PHEgCa2OY5/43Hh+Uok4Z/d+e44m1SA0vD6CRBjiaZ4b944+IkYa0speE9LPCEM0VfbOnbDWiNDK+6ofo9c7+IKA5FrBsMGINTs/PePcafasMagLz8Bbk2dQhMVP/8nweafzsW/TN3FMhNd0sILExPRSvmUk93c1o5kYTqY/4XYBV3Z7em163tY89OQC4uycqfLUs24Szrkt6I9uHTmNsdO/30GJ7JR387Ttag28PfUUjBdCziXJEpxUpW9+Lt3ZdBa/wX2iWk8HgCFo7YwdvCCPqrs4nVisS/lIzsd3mQIVZ9Sil9S8V5AKazGeX2KP+NH3yZeiNRuU307X17WZQq7dH0dLRmFom05OM/RwRHqJAACMlf5xRhQ4S0/jqP7Vu8XvvhC2UO7hdpmlQEYNzWzCwK56hvortnAVnwc/epuDydtpjn1RB6q9C0x+vtaVy1AsZyFxZ2e/1+SrA1kYD5xJha4lPrCUaOvGgKTA3BpqCVTnP4TqhCZt+a293WbN3SyUslnv7rbI0gxKJcXVKPqpN1cokUiofa8ryEC4sOXeG/AYZm//GRm4gJr74Gd3UQV8VYC2eNN/XaRjsebDQd253sNx1Tmd7AXR4FlG1qsYpetBWG4YcMN7JyV7xZZdDuemttrzy+FCeE95At5mmhauXQz04H/cM2dMKa+pM6TeiQMRAOVSsGqpPRUxvCsUupbDvZ0SFgx/9gH9+sHVm6a2Sg4OXb1GDe6zgqfIo4kF7NBcqK6GfpleUiH+Cao1nzbzX7VWILwhubL5Cr8igyZCu2EBpHEyzjfqpFLMIWzLyTkk++SwJ/P/EdNGG8VooTrfMzvyJRyFTftK+SxXZPNBYv2jaXc1L2LHfPMmXO2XaMAXAgV9RETm0P9mMkZlnnDSqeKP3oO+/HIGvI8wNCkvUVmpmCZMwvULtcYPVjxx6CflX75jS9zli7pWoPoAnWNv7VRIlyy23VzIUNAnRfIDdBuezcYclnjt+U5MkNP3mzyleI2+s3SNsgv4Q8+eeu3XqGouuF0kOvb3JewhtD+ugFIQJNc5nSnOduQ8kllt9HZht3Fz9M14IjIfHJP1g34xeVhNhJe6Pmc/YfO/fBU7tHq9vLF0ZokUochoBSQPZRZwLK9orcMMSmrO+Wi6pLs+d5/Z8Cbl7has2ZcVC100fCsc2jxB/wh8wcjLeLsovSTsKTFwh3YQc88xZS0RkTxpP8KM4z3tX51FRIzu6+EuR/RkBXHfmin3oW3SnAWUHII/j/pCw3bqXIVStO9EO99stM6v9GJwWZzdVnx1OB3RyCcm9dNes1auFR4yl5StgsA+JTiY+BH5YZOhlT8mgJwz0E5RYZKFI0OvZt5Y1KKcXGwSwiHMVH7CrxqDxrXoKigH9DUKzI16/24idImTG3moeHHQ/paWM6tDQcQjAFY8Va1TlGcHdK3swKe01Q8rw538351Yl1x2kVJ34kzwl2SPWr9jx3sIVCwiDYAI5Bvy2uB79q6u9FCOs7LZrUisC7pVmsy35PxHek8a/NWQm0TL8I7NMlsaTEvVrwE3qyEnRbWHZ/xTVcSJXDQzr7ZVZ6CuExMB6pdQI+2rbMVwW4cp7GZbG9IzXZd/4bAvlVt4V//NRLHt0dHJaK1cpvHwlr+kr964u9IgvK0YLD9DIKZKOlg1cfFODbq5os1VzcJO9DKMWg1uGRJ0Z2+M5waVgfsaJTq1kLLbClMgln9pa7S53adIDBr75eWIO2BuKRYH77/oUT6TQwkiKEXqAPjQ0pykPU0OsApjC1uAC/6xzB+CE2AsCur0lUF1VW2L6ULTPgnRCTmKprteg+k8Cncrxc+t62oZFkZC8GQl43XAVAKyYqU8/OVTyyTUsn6Cg0ZBqXLOA+nBsQowbPqW256OTazhPlMez5eJIhiwFOYuHOtltsv6YLztw4rBpZ8gtp6paN0mhToZN/+l1n1E8AkplpWHooLxpc+j+wVC/sYPCQzYI6gZ3Qo575vvhTgWo7slHMI3VAvgbP9/SsjsBQCqqVILzMgYDwhmB2HTZ9avls1s1BGZFIwpwnSIiL4revCyzYYievB/I2neyI/k9d/vOt0yhMdizmla20A+rHPrbCZgI5yYp/YGhnJoahDyYNhO6fBheYDeV2kGwfVE+TA1u1cYKYx/a+0hr5HGd0nr0EyenxZhUoo6kUwVUVo0ubno0JBgS5xoJJqh1fcpcPqdPEcq2QWlEKc0U2223j0h4OOcjcCKK7K0cDfYTFnGjB/X5fWcWYxwCsamAscRJGDDO8cC/blrUhGSFSNXlbGuv7KfajoNTSSHeKp8bGPXJVafeEHnnhYik/8u/GJ6CFhTt2u2jbJXf3bybzild/Ujpif6NC36QwTzzHIeYlyvrf0IiGF2eiuq9VXsOJztXiM8WPxCOkc3/eiSPDErRaTqhFDZgqZT115YMkJ/w6zpCmDd/9eJcyHN6BH5Cf8YXO3ad8UDU6UDxv9/g0YdIJiy5GnTcX3/U1LyZrS0pKsCovsE0mxP7cPBrE6k/0NUnI7Ja3uce6ihm59RTIuWJXb/JA9MANpCg2GPyuE/eEzSKimHHVll1FJ/SHaxZqfZCwuHzNVJSJZHBA8bBQz+aZWk8GbbwnY2V4fPqFNi4Z3g7bpNeHOzC0Z77WsWII6u3RL/QlAMsAFmGaQgOBr37isysv/ZwoJah3eQa+p9hdK95fHoNKM0W5JTwAn8NrnNVR0GnBF1LzlIrOpPleHytluLSWMonr9tha5C+xSGiO9rQxJXxNjFlcrFM380RvMDYZdKBx6GQfO2bpA3vQ1NJgnT6SbuGWvQMVq9xl2N4MLnB7MQWkXdKKill92X08GbbTEOozKMA08yQ98XPAb4HLQvuRap7CJcVsBoiSeVVOekKRwtl4giPCNx0fLbQ082Wj3/6Wv9peJgD6sTZZjlrNc71UFN8smwvHIuxSokeJOVS8ukIPBH/955KSANPX1FcFANi30Vq2e+1Ct4dFtqhMmYdrcwRZj9mMdhhx9n0kIunQY4Y9zfxk+cXXq/4HU/3YQ6zebIbqQ/iq1/xcTAuAVfeJNwgJ3UtNkWxkKqnJFLB65t/n7rVzXu1XsEm99ede63miOMANLAzRBDvqai7wAGAdvS7NJcp2qDO5nKsXii6CC68lOt0rJ5ANi7WHUSvfxnGcEjze673vr+RFTU4Z63rOU6NGIRpynp62HfeJhaOc5cfgqsPX+OE3Ppz2RaAB0WcR/6hKrw1+Q50oaBy/XS4hcIeU0yAq165eTdk1gj2w1lJVoCrrgCJX+3pROVtfLym98ZOfCF+Ne4aboAjiTw0jp7Ms+77zHNZmj9pMP+nPrVHc+HcSvOw2zYiUhaTJfdhoEa4pVTOPq8VUpOFii6oqmljQXykihAKjrcKN876lIczTaOE+XuCKepavH50u3nBlzmqfonPg9M+ISv/SJ+gTaZesGbE/K9rCpH5bOiwndbkqRqnFYHPejIdl8iUrAA9PaY48k0MFOkq1kaYyjpNb7G39ntwbYZoM4W57YeQJwa1kT3Q3QNDQJK8gEFhVqRw26pOqm3pAeALMZxle443JCRU6/tnlTc60+vKRwFPddZodgU5OYcHJPacnVUBPFcau9HNMPBs5/gEQJkylBjoBFTFDL2OGIXGOkCPBjZPw23indSM6AedwsptI/pAaTfRWOWZ9ovvKZyg0pXQNs9VbHdwC01iHcNeBB7K58YLGSzeuPDOrp4qmfH5bTSWt8ApyC6OKmoPFJiPnSavmyPyEQs+xfJ6qmdu5YIiW/+xJcMTax3x2uae21EnBabQikMdD5ZRvWXGrIM7VhDkMXoZUWAVVhvL55l0L/mxECZFE7qOQXTTIhme0K4QVBLXUe/N//BaNlEBk1guUI3iIdr8h2WaHa2MOzjPyZBrRRJvHHC12XVVQADyTZSHCDF3KHnLHTbT2tkAomuxJvQxjVUMUIZt5EEycr1RiL/QFpGftYdFIHj8Ttq0xp2KpUUwrVayzQTcceMbvTmqN5HRko0rTOGuGUa22mgxn9/xHsh8DT2XSrcvC2lGjGGk7RVTjV02rOJLRhp2PyfrvcLRx2pS9xhu178crfwleKclTqKtBJdowSjJABzOItVWny16N2nFwuOS3upyToAtlOq30cNpqrzU0f2VoeqUULo3mwmfg8QvBqGu3JnDvuJOhtvSjwiTaql5Yh/WpX/crXVHzjJb9yBsU2dRBzdAhGByy+xw6kN4DVvvfv4PoyUOSzBwc9wbVy1Le9txd4olOBDgFCmT33RL9/OUEY6hiDqmkYMQCcK4WI3ewLmxp7Ae1mZymsb7TBnKkIUAMYjg/VDVABrN61eKXZlEQIQZpv4HyU+vjE6CYpBPXye5O7d7ELrdBLj0GI+UxZ/vql9NQIdjV2kw1WD6nfD4p2N6lAcTmFPXN4cVZWEMmVCnPwAacsKdOwjPJhGLd1CHD52No3CjiE+Wjgl7birsHMk8XmEh6bGVV3zeegYjmQ5NGie8SftzdYVKOVb3ZTkwbxd9tQtEl28dp4JAJ5GhOJ34XdRcWNEdLnuFZhVNKF0R9Lt8F4Ey7rw/npYXCqaFu5wyllrWermR3UZ6ML0szqReNYl0edI/Mn9NUiKoMshycxZu9lhZGVN4oWllhUgZXv3KBvatCeleAcorCmU3D43XpIe3B3L4QtEpkf/WhCwl2Dh1X7df9x1/zabh0fOhursVcy6sO1ycsQMr4luElDVPif5qNZmtROcRF4V1gxRkEtLrd+bR995M9ZMpHQxFgMC/mcUHxFIAO1jJbv1qrebzJseM4z1WhcCXZXtri24fcU0wTagaVzNxACZpBRgLIpfj5XHMIy+9skK/Z+hEZmeC112YsKlpDKucLrJB7gRJM7KXYqqbld7zGUzeZVQPq8FwpvhKQzev2h1dDiXssaM4ZKrQVL24YasoT4A2G3kQAn5BW0K/uj1seFEsung0gTOumkmETr2Q/PdMXHTw1pi00ml5H+FICQqNiKLqeBZwtP87DOCkjE4q8A2tMdsQw9AHdOe5CwEaeQt6Kzi5zouj99MD/Z4e7heSka5hEPseOVcV2OlTwdY6isunxOII/U1Ji4AdnkmDMQy1LON4yBzSBvCW0aqErharoB7DwKIAN12wlHpEKfQjZGMWxbUeenYGEvV57qGwFelHE+PkDdowNHpfUz9O4435Pblq/k2kxlTBHmC2+YfIGU36fjjH2N6DCH09lTWcb0CvaRn+JszW6UXeXj5KMiu5tC7Yb00DSNE+cZVNrG6Xq0QmBxND91+p92PlZnRXJxW+UPPXRyYYxBKuk2APbxfEukQOmhwAJ6un6StaH5JOe7QWDgO/NhXCoransLx5xDY51+KOiUZd0fWq1rnxWwGTypxX3tNq5uGDOvsJTJ3x+6JG9MGVrdDVwztrLS10lNskjsHFym1h2D6WcUO7Tka6kCBJYNrHQ7jBvu0s8YXSEgcV8Z+NV9c29BWyBI/mkyja3uQGzwzdCyRk0tpaXpu1E31E8GQti0mOiSGQCZYF6rMUAQ/OYpOReqPWKNRfD14WiBjv9BGtQowqCdN3uOR8E4pcSgFOW8UXGw0WSEEwKNS10DqaIDLXdQIcbNHu/IsEbRVIkwe9J26ZK7fT+q0RBqzxQWLxOF2ihoAgkO9SP3CF3KFrbjTeHoDdo6SU0MO58PzuzHZ+mSctTJZQ/hH2u32QA3HAU3vofwVWyWjVSysArliTy0ADxUe/JMUCC0taNOVWEsoS3RQE3GTeUKOh+CXPmrH3TJ9MmnbO09wZA0+sX4cdRjhpWrhM/z/txieWF0QhCslawpZmKBmr+wujhX1TmlnoLBpkPOSLUy21UfKbunrygXAQymVo3HQ+q9BULc/3xfDcldev0V5xB0snr4le+XhyLzIv+C1RteiuK8+B7rrc77THKRlCeBhBQ18skfTzOdx0gViDL7iA6GGW0YGSEtQJjV4VP4GeA6fH1k3faf199nw47lNijGYRxFKOsJrg0OXeBo4yzWY6vv/FciKxvXYo2BTLIXJMtpqdUG14OyE9C3awnFh6VFny8GnYDGuEPDsSO6ygkWMxvhSpgYPfmVKG+Hvg1j7N4GWWDye4Vw47bICs0g2tuhJ8myCrIVQEmzOB5pQc0zZ0owP4tQAjPLCWvlqrgImM8sWw2PWnNXUJvWrQfEflzSKGJstCU3LkoGQSEKyvyHXH31JtDZE3zjrKVHlnr0d+pLnQ4k08DTUv/9pinGaVLV6dKsbne4DWokXCe7XgjgN1Dq+2BrbTHzJ5XnNNE7Uh7dLa0/vW8mdtISQs9dM6wh+IhrzP1r1b96kThLNdq+v+2P8XwYkWjQrJoe1c8o/HDuEsqxBHFYt+g9Rtf+6C4wQJmuGXwxzt09iujkDSInejGkUN2YwE/LHUaC6s6U0Exjhf4dfCV951qb5dxfS6VqymPoclHx+fkHsRgghFw54V1pVoZElVuLX7lduzKJ5Zic1O7xRPejnjMFYO/GUQnyrilfdq80IYAqlWx0rf4WVaUl+k6Y+zl3weDB1d3Fnho4CJ5yEl9LVTlPQCjO+3uuCFcZ0o6bnWybISdWXzO03pveKflVy6ZJwAqTMD4/DtQ1be5B4UWCyo99lL+YqqRL5c2wL5XAlQqk/whOUOuGhN9knn7U5+Wdm+1hFP1Y5gQijjfmoBk1+Jx2HtB1lkDDuX57bY9Bm9RId8bLxUJ0nCbdv5PrEo9kQ3LvSjguMPOJOWZ4v0sxgkrUe8TJ45c+ui80qNIRPzcDJsrH0SRx5kqIVnbI6m31KMBtOaG43R/EL7kIp/HfamWxGjheUje9PSa8OopmBC7k3LaVxEkgmCW9BCvMZED85JwqgAwswr3Hoi49Oa4KR4zge5qNhGeXQyKRwBHnKj63eLhh7IlT8OsTLyzMiZ930ucSO1HOxScv1eOFgy7QsNLoSYyYOB7lSwzdCIhkFhEGDJ9pUSs0tW/CcYVH+aO9N0d66+WKPWGAuFS8McqLNjctlD+BlrRQoGRWed+tEbFeZoHhYDbNHvgQm6UDuCE4wIQmyLGgtQUpi0SPvMVL/+GNEXiOpcF8Qs46Su+K82eO8kye4AEkYEuLhPPVp0eXk+Ob9s1q4S/SdMHHU+zvklBdfyP1bYH3osBKGdnG188ckELQHrx8vWaZMD+64fN4ylbAcXfIzoEJ3xHhNOccF6roT4mJHS3+gRKnpsAVMa+VDEzSequGdFh/w4lqW44yn2x0DiCrBB4rIuWARbeFZvnj/dytTZeSwtc9OmY2hjUkjUPjMVnckujNiGa7XWTuopsxip+QbnMfPlV6XyQgfhqdLRfIqgX7rJ2nVJK2r8W6RtUrDLq7kIagCK7eEWl7P9O5epsFSB7Efkrqs+CWHCqtCvqisJnHqP2akITMuAE6I0CKLC9oMJ4VcyfwwHUmE4fqQGYX1WlzuxFClRFMS/JebnXgS1lDkIRDJ5uJ9tHdc0OCGNMnfG3Sa49Bu5G4n1LJJy5+aXjEtoAiVlOT4fnxD3B+lXro3uRvBZAECK1r5UxtcF2QIT3fF0Zsgszm5n/n1oRFH02TNOuEz6Vu5DmtcvsuVw4Q1AQNLIn8DPq6y1ZyHWR7jSQHjjSzcYb762y0EFtnQfw8am5UOQ2bIeQDxGy5OE1CAPqaYTH6ev5s1L4YBZPMNIRB3HQXK8ydIQu07pelt9OWHB/+2gd21cWa6GZtEr5DOGEKaCsY28tmj0ewHu9c4GY7qcgn6lEm919DIr3GhyRCjEweGGvsQAr88VLkfaY4S0AiiPbDHpjWfUD8y6nTIj2YR6SMWFsPbaTbOeaaPTubuT+hMhVWtDNDLeyOl6AJLbPCa6SJWd9ApyTkiYGp8PmMq/bpg3oZ29lDuywb9TWrz9oqeelZxqqdKXkvJ5Bne9so5gF8cT+TQH3ZbBZkpgMt2pEbfT3vAv4Jn73PjoUBOWAvyinpO9RsKo31z44fg2hB37VD9jvNHMjV+MokGIG+lrC2Gxxf7e/9qSwvhAFZJtMpSkA2slOkUQbVLT4unjF9xCdM+/vwZ27mPSydhDSNCtnNtrB51kLctnOWwAvr0Bxyqp6W1PYdm3rjvRuae9ZV13X2OGz6LIdB3kVtiJgbOBh+eAKzUdfocToLBLNA8hbxxAP8yQZxwAoz+TqGoScTNPxmRLWpfvat6ZfoaQQT2Jbrw3sgnk6G1YV0eXhizAg4eZE2L05l82EEQ5I5k0VcpqSg27oXA3jZ33slODy1U8VwRuCIeF21qeS+TWK+9EfFDXrJ6ZKkCAkxOuelBdNS7GgBKqKrT0AK/KEPziC8qTqoGPZLIDSLWAA+GmENf0BJEqOVECAK1p8gR00Wq8qt8Z2bOmsksQtWhKLGJfwQU51wKotKlNyf8VC2Ps1n00h+GmUsmLaOGln8ZlY3INVdfy7oYECPV4Ij5xLCSKedr2zbdAxO8kEsAw9gB2RfLUEDUKGHdTf/C8JxHR1QFYV6rsg0f2f0rSnjA/f4ZOGgBo28RFjQE31sYPyM7yNinXFKH3I3x3L9ZU9BmEiJC/3a146pTpMMQdDL9voqSYjYRRZgSk3evf2lSyHXXyEhyA8bOyJYDxR7LyydRoBmEWwIl9Tll1JHpiwCzpFqCrsEACdMo34Bbw23ULTbrWt2cWOgy/uWc8BzJKYUnpzeJu7G57WfZMlulgvBkH61+6CxZq5JknGD9+AFF5gZCKWt2X9NOGswl7Z8wnwMu2XIAH854/DOJqZOWetOCIeOLeTcVMODCIxDjZhGzBmuoq5uF1E9E9qE9tdqlOaHhkM+VfhxJUhmPrdVGgDmby2taKlH8uOScDLLjwdtF9SR8GojatItzA3OA8ZqFqPXH3prbJefCD7NFWwzzTYPVX1YXiW8JNulaY37TXs0ci8acSnm9chbqJiceAYq9bWaoFF6hyhvNC+hqtPjMs0MXhaFQYR8wIRmRkUwwfN7yt5TGbV+3m2jC8UBFQgHfXwxx7MlwxCis63/KiRUifIJ2FY3TEUjITEgcE2EdUSJ+b1HJU66E7sYsfhiEZjosxosYQpyTCYXfK0hp9SzUArMBxqsgorGynvxIIKGxlhwpyGtPj0RijvrlmEvdpeSgw6quEc4lAAZxS8qLyj3E6Fcn3HdA6l0xWIGJhtrLVRxYguZFipuJ1ZxfOdejmwrKSR+zx0TAI9j3Dt0qa1forE/OHEEAWRcHMOHIaAMIqJ7Uckoennj6BvLzJ+hNOOnPWKdNoFgNTVG6kYhp0o30gDyzGojaOSS3H+I65K2mV6spVnvSAjneTGrZGItGJgKQPaupxmZUxRudtlb6R3fK5maaYH+IKlcl5oShMeTjqEinmoqnYXI1CYPykrKPWrS84c9uHKExFDxFy8BJqYTcxKNOfjw0U2oqCB3zTTDVzmGH7wfOOlSXk4LrjwII3c1z7MW+HHULqJ/fHRs4KxqpHxxmvl6VTY76DdliTC6QqPLdhwGLwVACRmjBee1nocftVxKJXhj8ivvhA4ccDz6LQWLgBy1lNX7VdcD+uS6vOQBnRLEXSwIZmizDF1KtAjiO38nsg6WDRfMR5L5oECa47rK4VJpRuWwlvBXsEa/4Ta2vBn4j4aY4Ji7Q4yLNuUIZGwECSroFNIS4z04x2PL0s07zFGacMpt2LKMvBsbp4UVewOhYvWsRujl1+S9SpzL2W9eHxnkvg7YGkEQ9YiUXIeFxNEeANwKYjdHsOF4KIfM4zd/GNnW22PvxhoE35crIwUN/s9pgrdXqzlIfCYoDzyIM9oDySdvPp1+bazd9/CcKEVVloawAlZ7KCu9teLalz4j4f3hhkvuZlyVM+wcSpUB+lcpuj2YVp7DbN367iavZlROn5FUUokND/t1S0BA90nnGSn5gqSA8A0NtAGz/Gc9qWpSTOee2rxYjI0XeZqdBpat5XnzRisHziBxM1Q7r4o9ClOOie6IR/fljGqN/x/WwjLCQfBM2jDRDWLnEeY7aroc9CrJeGNHMqGcTDTo+Ftvz5l+jxl95IRdn7zi+266UA5hQypyaT2Wcs98RY47bi0Wt55JhQgnzLLVqSFEF0qAR/IYBMeJwEkHYXcEzvtA+02CnLSOZMvIGdT5XusfZdNt0ELW3B8MtYdTq/0r/ctLTKJlx4vO/6hoFyjZ082h+iEfMhXNTcPCxYQsEndNTo+balLXtFqqssOw3+tpHQeYtng6Fl5gHHkL/yAUU73YLccD71xv4KFEZ1vR2mbaBnEh/nIhmlUARKj5zqd6QHA3OQ5EnBkeDAGxezg8rH9+ZzhNYldENZk52ZgMQpJq16ljmoqGYvwl2CFyS6W8z2itG7RXhxlJ+XwDx9UVEEtRti1kIOnhKK2lVODyOYpPsl0WctFrV5dyJtzkp9BXDdt3sk6sEzeo9yXGv0inbRY13fl4RpN87o0cTnPfR7VQ3eUBqq3BnFP/8+ojo+Vf8HfHnCXRMvBWD4/eIiIYEpSeEQ4uPL6setD43byOT3kpxldZs3pXaxlp9ZKQ6ECZzKy0iO6hD9AvbrCkMoHaQjgvK+RXelR0nX0FVITW9+dvXUtApFGidFuCwFuWFZKmpXTvFvOxGMMmIzBS8L35rTSgRg2j+TL3DWDBLUWiv4CxMN2N5NCRXAt5k1OM11w+G9jvT4q3qRBInbhWsmu9jfwLA7M1+gbEd5V4CSg4BsJv9IWYgpH7ThN0jQVXgJPnspUKIKAdiGocxJl8FccoMc39V+Z+j9lVorbNXnH6kfZiLWOTEuuN0c0da7K/WZULBITGcKmexq2RiG5S9Ih0wRrRJ9kNHq1wdEOMoO6s36e8Y/RPN3fjRCvTv6ZXJgvtQ2i/M/XA3zLIxyeJhwcdOt36mlCAwWPEFKnTLopeGFjB9DCunsRLj3EctnXnKvcLrckwMSBUjWJqvFP4LMiRCXT2AYkDngmXrSSkcoaDqlN1j/KD05G6xyIftfuwrfRTF1z+DzW9zIIlUQoyVFeCcnGqlyNsLmS3fVhKr2ODLZxrVSxwPDJ6XMOsaYL4pxPlUmxtbaSvmQAS8hMOuHPMQ+Aqd771XAYliYTskGcXkPyRfC1kcNSIb71+BpH1RvfDseLmnpIDqWonR/o6LJ7Uzfxyzp5w/QYtgB2sc+C+Sw9P0LwsrZgws7r+b3RsZkDWXONkIPP2bNlbJVYpcVk/VZE0jz6TE0FDp6DwpJKtrqQXyrugVQSAc8BekvyQezP6modglOpI2KAJ4EFD1WOuuNBgGJTzwvubvVwf9Rdi8O38Xey93CR+Ea/LJJFwRe6AS/NlHTkquj9zATlT5X414tF3dbsA7QA3hUY/ZeSdMp9PQwunf+SP3ofTjyDC8wNeC1qV6xAkOhdwqv+gnvOGcwaahNfbNa6CEHbYo+yJmqpMr0LaTqxrp5AmZDSynwJGa7asH+ATbnz2xUYoRJS/Pg52SU1f71EdUwUii3m0RnIloAKJUyqozKGDWuFYxWF1727ePIMF4FbxDdbO0im7jz58Ou5SWYt26yTVlRxs5Mw/BP69lWIR7uH9CZjGBTci3NzQ6nNQURbQoqNuINDLLjcb/euqECIxD7z1iWsKmCDWajPN2kagk0KfDiU930JMFntgW1xCI9OAp+xNS8vm+Bz0BEqYlBF2CVrDXvb97bgbR1z899C2RGKtAR0tSsciEHvY0bQqrROf0C96E0oOskS61jGYLQ1hIE3yERtjT9oDbkulKyvqOGWamqKhNlz3ctQmn11rWxSoSBT8cHpEleY8s3pfqLDDkNxrZTEpSZ4ZGvd5YaOxm4HhFMi3F6kDtEQ0NVCiwiYnlaVOrV7BxRdOBKuNfBryGlN4QgNSPO3RYbAWMR/4J0vyO2c5lzoKQDVhwwoVfcKVzrISvkgu2wVmi6yKYq2JLpGAjhom7aO3FCwCTQ3bQmouM4rqbVABNi39tV67FW6Su1mi0RB0lJGsTzDLFIvYRVbMwVxLgLrOiUfHl74/R5/2Oupbcc/putEROp7mhet5mwfp+Xw2OihmkzGkebk9By9BLO3FIMXYyuzjPK2AEzpgm6nIMt7pV7V5E7XC0oWTNFJCMpoKJT0LYp55BtR1uSHZVPa3aSl1IF+b66DaPzZDEBOA1A4E3duhtm97CuoLqu3b8mBoKWd0V3gS8FM0sDEmCtbk6zsdj9jf4yKGFNcWWoK/havMqQ0r849l37Ag4vWdSX1klhrrQZpG06e9wtky+wfm2rW7aVenK21jOMj/b2fbtLNwlVaXeBgUMl7O37ndc4B77RY71uiPW3IOvKPtG0tEIneXjM5yXeUasJrsHheWkBZTDj11YUK2HJmjg8y9t29FXOZnGDUdlry8EEUORBgfrjtJ5JkhCZMwsAELWN+WtYPeTXJ9mIS4RVYbPwyz+8a6Fjvp+6JkfrkRtbQhffQLXHA5yCDk3NBJu9cPbFkMpdw2YbqgjKEI+1c+qzJhzbyyMhMjnNCm4H+ET6UqWLezom+kkEpR34bPouAbr7M9Hb5247KBDntJwkvPjqMLG4KogZCvGQ9ZX/fQE+o9FEATLf6nEWAi9hsK105SIA3A/1UQk89FVmgRTW46HbqZlAOmCNu7gst0cqPJmssIv0AFv+C5uNSDaU5zy8cURprOIqOi4mpM6v7jv2wL0IoKXXEQPfMVOuxzPK77bpJRnIRycjYXUIrKm/waxJ4oSIXhncGnKrhwKtuRs6cFEdxrUc/KQZ8KQR3zSxbcpFi17sywfm14sTRltWdb0nkG62fWvy+oxyee8AqSW9VKr78NZBDt0fi56C5IZN1hWEG5loQfpy4XSqw6lJMqKVh1d5O6s2pgfqGq7IxuPyvpE8qvlOcPIKmrOYJ3WdhIMFvmu9zfd70gVW5gznbW5DcvINrKSTaSqMze2RhtV1DA9tI3VjDno6vxXrW02DkFsP3OaoBRMnC163mcRpqNS5e5ieVzpPGnfXDQICHDEkOXbUizAkqExuR9UsuKzr8FlR63tBllCCymRn00xu1CV+pZuJJQFKWCWQfzW7bhdNWzczE/VTscFnJJVWhZ1djlBFdDP5T9frlY50hlvLCwPIFnGud3OzW1YvXzjqPXpBraLXY/0+e8EBbSVYsF7v0vLPiR11H09Fn7QWArn7PpaD94/3N70zcpiwbq9MMibrZwYWs6/+Ag4TIva0lJrOdtP0lrZMRfvW38OU+iZGI5GNAFkg0yKivVJImpZ2gcC6gbSybRacg6rpR8ajjiD0NbrleMzqmuwqRoEJCRPr4OHau11ww6/8aUaP7OhRUHRSYHfbhAXn2Rl8dvf/Ysn+UnCzNhRtKgPvby/ssJHqkSMUVcXe2OlvpihrRG9LNk+0aLxmU/aySNYAJe1AxzMjXgXJ4AtYawmIuhi9iR8elLQXHm6LducJ2HKCvxQ/Cyj5Ype9kgPwo5RuOoqdLd8NB93CHmJSt3bEO3UqHkxtdk7GRlyV190wUcIaiK+fID8rFhFcBwaslLL3GpuLYqlKlGLY3Ebnewz9K1iWHfniElUguLYQzvAEa4QU3siMQdVQQnLPl6fIe5SlHs7ZRmmORQWWR1wz5T0V3vd4TEHAbK6bB9m9kdlUnu01/ZmjRMhk8CJAs73hmc/sCVhSiZQnW2rbTlSuIjps8R5GpVjsu6mnqcZlbN3wMXCe8mO5oy08AHewEUv0Z73Dc611jYGGHOFt77fO+Qij9KH+i7l/DycxCRfIxwBgoayQ2hQIxCFTByMqkunE/EmdYqBECY1nbiA5jpWbROhlgM2IuBzYLdWoh5I8KxyTHxEsBPzWJGIcrlFAMkC4abXyznaLe+3mL8fuBwwJJOZJEUZ3k2hyT8aNo9Aw71OzSMzOXIgJiLiiLFP9fsNxw0vS9IgEbXDTIRQzcywTytIrqPsUc9srgX37QIVh1JXCOw2+13d+Q/mNHMmNoALlJ6CQyCty7yQFT/KZefl0wtNQLQ5vYZd7LI7IGF7hoU687Td5CUN0lzTJdNiOPtSdqXOBAhqEgoIkf+zNQvQKOsTa2wN/hpIBkGNjlDmKdXEVdsBG83uBRhgzrqQhAWzuLm8Hbn4x/Jpfo4lfYjZrmJ1OhM+6reLJDtmF34011iL5rk4OAccO/k1SvcRD/t7OFd8whLhb70CLPZfYrTSdbMS+T04sRdsDvhC0UYgoUYwVKA0eTp04Y4r/1KltVs3NMDf7bzGUw9XMpiJjHyvNMdO7qUXxGadKiDK2W7rP4ocEWCXOgXxJ6MI6Hi94YQ9uQn9lrcesIS1c26Nm8AFV94Wm+HGGUL05LTAPKH7vRAjwfciLHNlimvhuLbSuY3E8fExd5dTjxm3n7GH74UIl54Qyy8SAVKWUBx7BvvV3egn2mRVaS1qFA58JugG1AAJOaSoqTXqnXrqDicOSeyDE2rXj7m3QJtB8EdlMIC2ho4sXHrZCflwMchBoEQVOsNiR2cDk3Ox5cBbFQuwewFgjGArP6GA2n1nGZqGuUJPjckSAwg5v2EqUgZggkk7RsdWOxG+3kgYCGyCHG4i1+T5N73nhpJhmBHc2H18V/cctgQtKHbmgDlfJ+tme8Rilvi1M5c3ax+YBH/D5wvxNXvQqY5taT4S9+nJzlXyRaOagMXBlynTFCyjyZKIGIv76Sn4H98VFo7SdQvPysH//iOyDC05T3fB4B6cVgBRO4Z+1oYFQ8kfWhGNwxUtgWuSWdhOVMI5tY+CAiFSlXKM51aok0H2+87Ad22vWXeQqyhqyu4vfpxOeLBqMtj/kH78ImHvrnkFoeFyUVbPwBRSucWKMNGkeJLNgXCmvHGPMVJB5cQr0dzSnquu+jvVDe6fo8Tq+sqf/2vqKs5hggZfKjiy4xMReJ5/gg8H9UrUOzFbiQkcsJ46oFMgNMEtYp+BY+5U7WR/zqyxzcf7O+EnY4XmaMmcuNaVZ27fy8ku7D/IaZFZSoj9DW2UR4s2XStJtTuL+2KfDVHGapvuv+Lvdyw0hwV7OkUlRQ92GOi5rpg1dQb5sRcyix6wl30VJH4T96YLlmMAwlHLHK/e+VNQ6UPYjo926mE5wNoEXu5/19/LzpCfu3rx7M5nBnNzEvwudMj5a6HQq/MxirVXM2E7m+ZDssjdwHwxRLGlg2+uf9VJUqqlTEFQNBA2XTR87ooQR3LZmnn1fZ9YXO2TWJWQq/CXXy6+rAJisTmPBfbzUGSSURUay875FNC6S9uLb57NJ/z4aUmavSRskmIlAqhYwBQtUVfy4kVPoY8DAIO1GeYvdl/tVPBTkxDwgZR5DsTI6ZCPEh9h1zrsiF2OfD0YiFNPO+wyqrBJbkbrisYxpj3bx5FqVtQezU3qRpVj/BRx4m3+ZWDNJj/jrRxH+He8T+RjPy7zm2WoA4/HVVDkcLBgWyPj64Npqs9VggDTVJsK20GbCQVUrlOjNRSigAMdf4LltDkojAAb3vGGQnyVp1gunZu1MDGIDL2KLoWrPMJ0oWI3c86ahfVBZFPV9fuBT9eYyRAZs1MPwPXyEP13/6UPoTzn7YICMukedtgLut8aNeloqgjp2/ezWfWLw+iSkWhTRuNIDDf1olmtviqAZYlUBFGSs0eTfLdT1v4E2DeBNjswWbJZFuFseXqGLgw9o/ApLUzqXVQUZvsAN3oJhFvT2GO1hbLBsH8i9F6dWDvOL01hTJDdOIENLxflNCQZGxAUCLH10wpqGfFVOQf6NotVHdcP6d8S++XiI3YA91mg3wzyGK9o8PcqrR2b/3QAA5fpMXiGrk3P4021QXaL1GZDGmRD32Qj8zkq5vh+zcy6rl8oL/++HozecPDEqZ2RsWUikWN8pweML5f76k5kiIXNs8hOCqDHW3mJG4rZmBJLhKdMg4SLx37fo1fU+mb4ngu5DVRGEyfJX411lKtYVegGJZhGi3VG7TzCH90Vg002N3iTLSsg+13xuCz845uQpgtzGWlPXFrxDEFXpxsLhK/ZcOEyltaTlXyapF6wqCfND+2uS1HCEtmGhOZ6WhrHAsisFxEOxZ6L5NG5h1V7QkJDPU2VGQemSpO3wRI7uCgNIGOotsYjy/zavomktjYImwkrAFja5yraBbXsKufS3ntPC4kaArBIm1SWFjc+0NpOC20+ANcv4A111LaK6+yO+iiCy5Hkv2Bz/HdzXvEH8ZA3xnWmqhFKlaFntPEXkZfhrcIza+PeM4FYzpHT8sDwub2l7dlCSpnwlOSiNVzC5SNFWrJSWr0adZZDYIcYAH4JjZEuz2QeW9iZ1O0vUPrxp6K65MIhjNK+tOlFFr2G0byK1AW0spoYg4UJZHABq4WTEtXhKqyNPKGAcJmvd31SMSGEfL8aX9K51mAv0XDt1c2+fSEwodan87IvE4sOU1UwbT+w14Jps756CgY3gzE4cesPsK9Hn2iBTsuEGJ07NeNZCy2A0nBTajk17uH1mGUa1tf2LtN57WfwnXygyJRmfDdmAJvxg/hL3uA8jnH6SvkfEVyihFSiQImbw4JR/fl2Xcx/QNxycWS/sKXzYyr6WQlRNd7utGcuzo/BKvxVEDVJOwhO0Lhp0E+41s9322dc9N1U5jLeOBAryzJYkVkTrCw7TmMVKeBdEEIQbwg89pbJNnAHMSuPInNkWIvsJ0U9FD94FYAWFo2sSnnFCR8ukDhYWLMFYeSTmw149tbwdX1rzkNFoTBpWuTwaA9ODT6N0AIvXNH7xnnq0YraO3HDlOrel/Jxc31SlUgoldtYfYFa2uXGoMpjMr2kUcpga2zDPEmm4cSAS26P/KGf5faWLhD5Wg/orGtfJnew5gaY92hfksii9CnhdE2q171rH/gR4YTku4hKxL+7zu9Gc8l7gheOTuavQmz4i7YddS2KASbEnb35O/v/bYoImsiFqsn4u1Nk2/iZwtOza152PfapnOGTiauv/xE0txQ/+KNZYnIjp88IhOkMlHAND/5xBCzDTNDUx+K1rjYXAevb518MUBA+whYQSG50IPGf3z8x45TArEQbfFwmeM3o7NXP7qer8BLKM8Yk6QUHHBYggRvpHsCoQj+0hY06XT6grPxPzxPS1JdEpRgi5/JqFBqlKFCC27otZm1tmYL2x35C7tBX/3ZaEjhuHRhG5rzCji6ny/GO/+e00S30wroij6eUiGWBiHJfq2Q7Ys1nUiPYnsKG7+M92JWvucDztnVEIww22CtS93EY9tnOYYv27Of2edcgbXgSNfvDGP9HjacA+J23fPBsvKiuTPFJac9DWzoWPR0h3zepeZsCBRTNsI429VUHMIq6ygtin4zF1sOKv6Wl4ds6tvWllCmrZ02D8UnuG/2mrRXl1+eYSe0OCRfvsW5gN1FwRmz82Z7JxdeOyDIyfVyrKKK0tcw77UWGtbzT+lvtAL3UWov0FHy5oG0E+68CqGu09hyqcic0Sygo9jHS59/LX9uOaEoUPXhuDMD4KM2fAusJRPbd0pM3h5RNEgrfSem3fhsQEIm08JJh0B2OiqqSXK3WgTrje2WZMcNdMQjIXOuiCYJo+sBa3aywxSNfFnPYe5QGGCGE+6gWJlmuk99SJTJNY4MOZniLGro/uC/oqiIenqv29KzCy7Z0UqgTNF1MepJwyjUf9DEOf35g+G6mIU54h8A+SsCXGqwN8ILKiwnDgu08OlrWf0MabdHyzjRkZLSZ1H5dhtdhY5HY0aj1ecaCEOWdX9Z1c9flODsdFYW96xghnzGIBDjI3K229YWNFCa1oJAHIVhfBVQxOkWj6fbyajYFRfB3SigfzkWqEHpmZzhR1gszeF5/yZ859GU/mzTEWdbOlldaXercxkh6emB+pYHtTXv/E4DHN4UV76lGMl+pOOvZB21Pcg6C1eo8UyEK3FHaIiWzgFguSK1lYXzuW+K6CCUYu3O5EYB+CzVVGaSBpBTRmaQcMcoTPaPkdMf1LeysQmBDIAyXGAhzZjfE2jZdexY8atNy1ABKOpdy8vFqEnfLc8RY+0miFpBAdR6+eNVJ8+9yJfSfZ/S3QKU4LHiszACcfZ0a19yHdik0L2B2gwoE3WeGAmZSBX0c4msjXBI4+bvAmyUaA13RrGkgJTw3UqNQw7xMSom9yJIIbqUYIh8som21dhvJ75tOmiMpIGXNV7sfTHseS9Lqw7wQQLjIkRhbt4CC/Vl/15MTfz3zx8zy+yIGeIx+8DM05Vop5BuT1v2qVWSN+4MwzVNZGOOTEGKenOGXaMkgJXQjNQVbO6aPl8/kidcVnEOIvoB8RtDzQzgmSis/VJXuW6zc/aIklF2ALkP8s+V+Z32aAC1O9hYvo56qdT/15At7t/waQmLoEpsCtBPjcvyDzuccnylrC9GSYXO9BEGk0OL1KnG/NYS/nemFyWwl5MNpLlW9l2ULbDXgLHQlxYGgZA5QWd64KawRqY+e4isDKXalrgyDN0TyHGgihf14yQA17wpTYCrcP6S9SLMm+S6qD8FHcqR+grUbWDcTGdtMQnScDUCMc8RMU2ZcCnsWB7+g2j67Aj4aE1KSZx499NVurhklr8vdPBOvG7hoXmuUJkD4zSaIleeCQf4JOT29Lcu6LTRuwxJDM3oiPcD7i9AGaM2jotyhZo4HeZ9U6dsDOj6x3OEUnToujiURcLtBM2+81vDaYTYGWaZv/gvjNB4KtXdBBCRpe7C+VQQ3SKdo94/r99l17tWCNL8ngo5mpynGR0sAP01hdl2rFhUWH+aIJOq4CgZu+ozIBdDICqr+s8ubx1MSSWWJw2zw1fD4m0vHmUj1EhyrFbkwfih42elYdabuJMnU3ylNxMvDjszHQ7yv8nPhCC01XSQUReQF5aZeQlkMy4iFUr46Yj9+6P5pHjdwjybtIvMfsOIhkVkjZf9nTG0bVYBnBOojeS21Htn19CTvFusm2mJuUGQNQdb1/Ad5uIhAweZu3ZTHliNUmATZOn2ocav+J3+fBgmH1JWqye2xPIxc0a8zJgKIOso0W51+qklT0SfkUJyhVXpN2+B6hnX9yw2DTxqQnirOghwI165k0KS3vjVA7+Zvuh42W83YwY+nhm0SKDzLJ3HnNjoX3W/ufh1u90ht2ue0dkX19JS5VB1iuE6ji2ia3EWdiiJdfxWWDzJHwMuiSXPXull8mQwhyHFKMkQ+/3gG5z9wpTGPtV26XfL+cc4hc8uMCeAUV0Zy6GeK6bRYUvE8cxNJCOixowjaZc4iSdohtZRTz7MxVsI8znpkm8x7lq5jbopHm237k3n+yS5FZzfhwxinOafv4fm5LNGlmBWqMLdDXVP35MNWR6wzAHu85UMvSabo/X8A+PaTmlkmWEM+b3idpLm9FwkCCKslba9l7Biuy75EsAPiwTLxMPeN0A1GpwDPl7uoVtWd1dOLOn5GRTkwPTanfiPBKWpHWJhiCchr3c0wNwTwBoHHCE/Id7aCsTfknCo5jqcRwDCZi9poQ/WmWdrC/iJROUXmCQXSJoz/Wkg+WbLGXAojMmwZxlZ7tCvVV/KKAW45nqOh0uiWFXaLL6nuBwSsvK+MprvIXiSCZK+BLzWtur44ijG6zx84EDouOnFOoU31cEoAC66f4DMFljw1/M/RUkgmBIyvVvt4YPE4KwRIVqBPtKkNLfPQuq9WRnbQ+50f6aL17x4bwPQby+4ONphnrOYDFrOfiKtyv8GJK750hVIcrbaK/VlfZVZUO7RhL3tndiwPMhORMLp1fSBsFSLmO58OKJyoOBmpAu4y2T4dGdLmlGcfSdd2/9pKGrnpuOXmElMwocvfTsU4CVEF1+dDiRC0I9f3eiS+koZD/0PJ70/eo7n95sMCdO3FJQ2a6H3aT8hM5HdBpx1LOcTAxRMDApqVl5GsecnhYN4Uz8qSIJNhgrxwtoJmAA3qJBE0XM3QJfGRDtKhTGIW9sg+Yu9WFrrvkozLUFdSPsarB3ugfPS6k8uF0+G7S5acO3n5TjqgZkJZIwsk6V+r7AgQGKqGqdTEuNuSBGBiLktAV/L1JOTEaUPxXrFgXpwI8sM0NBSy4dLUHAZbYeCJEx6NcayTXn7iobGakQhuGKFicFeCRlAFpY6U0prae3vSMt84loWAJEQolq/E/VKceP8qub7WQj4spqlHSlxxTKmf8uZYCzzeDvdcH2+jy2HlNKYRVf3/sZlp9IhbvtDab47iUOQK9PfXsIyUkWPOAtkZMT3se8cv7MY6VHDjppUvX8ym8nLfRi1aczjlXrcuhuxMC0qD94rkADwfPB2pJwoEUIuUgJr2Z9JmRt+x3b6EtPa/4Df8URSzgYeDUE7LMZUH8IHE/3dFoUppqnXXPbN8KGKk1uDIXdjJrywR43XFo7Z8N6Lh/K9aT8skSFJVnORW74rUvt3hpEKW0sZ0tI3H8pZmT6uDinbLGza5MqQn6mviVRhbRDZnivGup4FRst57hpvUWhJmTVuhJ0SylJCW1utvfbB2GMcIsbVyvdJfRst54U67t8TXZFs+TUSEzwRB4H51GFVEOdUPr7cD8zDKZlzClCHGLti7+2UCtNCSmvzJJKMOm7COBX4cA5WtBXjpxaSM/aaTsPCOHdhd5sX6Kj9w+D6OV/W7kq9qrMlbTC+WEyONMfOMCNEkZjjnrk2oCWg59oTPR0hq8gjme8FuDjoS8wvb4uuJxuD0T+epduJ8fRPW46xO2CiqzvqmDE9VlfutVCvj2jkedw0GlDRB/j0I5thOmQAoJJSHqjdv+sSnKIoop5Nd7GD4azjA71dWeX1c2vYTZNGWdkQWkVYNnPv+NEclWypi9rrWcQrDQ4N9uxnMn2xVZ7K5kL/PPB/auA+vc7Frp9kOFFdgvVGRfhXDTIyQZAv4hqoFcJOC1KEiKMTaZUupv/Pn9IJ8TMfVsJTYpRmkxecyvRWzCVz5EFZO6phIkD8v0F+ATYX4kRYPDOcX0AXhK9wPTAy1gMjRwa5tJLtu/gMwpUbCaPlZZz4jdl1W37ChvIRXwPab8NgjojLV4g5NSfWHzTWfiBY2XXA45CKTFNTRIYGtlamKQ0wPo09jz6iheBIm7why6ZTcWAFV5KyId5YjkdGV+zvvQcAHAEupZdx3klzRQzcSIp4bTw0m9AanpoOVVgg6RrZyOPNRw5iX4pVjKPZpCRfHl7b13ElPOnzzlq/laYJdn33Cyl4SyGvX1qLHhlJtjaLDsKVyT2lLG2unQYHG9bSqZTcF50zoFWIbeFXXPXUIUoWCK3UR9dCxyNO1Id1g6AXpgHQBjgPOSRWX5eZaSbW7A7EIXjTXLLlKPGEJSUs2fHZBVSDHpsQaFoaZ+B+6wUdlI7ADBUboYYpiboGurHEejITZkYfnJyj8UMrE29GmOpw/Jer9EZZ7bJmk16G8+bfMICj6BoCwnILtkC0BRSvFLDy8lv3RVbg4xJ8PHV21yYlpHcQY5FEhLIOdIxJi9F8RLvxWXNydh07Q7oIg9a68UO4kmTynIfKHSHyXwB9Cy2/rHD5efgCMzCFlvXphY+DE8D6jjHyIKNyl1Nlv1bE1Oj48+7wYsXiCWPr8kofx8usc1qP4EFcsvGuu+QQtkhb4O3+MOWsc55LR8vDsKsWwBle0Y0aVtrDBKAY1zVp00LY2UYbXo2nOKhoL8sBVaA6KqC6bbd1RMRW3s6/mDdnydn6A3l2yP7k8qAIMwN9NNew28PiVWlkb8faym3G45ZcwCSJccOLzrkIF47ln8xUmR/tlGF52ZExqjPW64MJLTbuH5gKhSgFWbgbJGjaK7NoQI5O5A15WSojAUFgdBysj2g9OKZWfjCGFtKGYf5/TpPLxvzGTG58zcU8eEvDvFc6rMKuaLURVbIq0mG1UEQkQWw5DD8nIqx/U5s0te75Xr/LYxpWgW0RpVfnvfhU+l8KQYCu2GIwEXZOJH65g4UYq8tqBneeJvE79FTuA1Y9ZnT0ARu8+MRKq7iVCOghMHu8dbLt5bTCMNYpPvZ1TKaWP7YkPNzsRobWiUHahOaII+HNUHbPel/rqfueC2kgNcPAn7rBl4DPy1JRUMcVUWzk0hEzkYP34bV4mTQW+Wdnbr8NI7GIYjmENufgPoufUKVdge32ND8wt9nagqajdiFQ2gCtXC2XIXlXABIE1bjh6Wn+Gjb6UG31E3KiJmGKRc0QgUNGFDYhn27ccsRzvrHgG8DmtPP4lk1j1UsRPw8brzH/hYwOKes5lsTa/1OVqw6G2fAXPBY3aP/uOrdCrHaaEIRz4Irz7gzUOXk5pv78a5HNJGkZMvpGoDdtFdpoXm0l6Mkt7lLvhxhXZ7+tqvZm6qJRROWjseb6JVwq1weERSY0xGDKuXIsNfSyW4K5EDRNiXYSP9iWDA7DcPIZQvxThQN+yf6xG7mKfadkCKdH2isgXOIrbBzSkY8SPQKTyD5Pa/DZvqLT+y2qHgobimRb1Wqdf+wa0PpprsJ6/Ght+Y0+P4dZFCF9GV7l3KC/K8Y0VvQJ52tzwU7WOTsiH1I2Q1m9mSDa9etcdUdp4je0I4zb2t2FLFsRW3LThNZMk0FaeX9VBaMFsMUVFl1Zhg2mDmFBIZWfh7uya4N4nuIACNgjNgrQrRgAovvPTwBU14a/NUiz8uHWW9bs2VYmH9fi1AdZaFnjBu+shddjBL6xrHLxnHY5nh42odsRDf/k3OAVXkfHPWlBLHyh1i+x6RVZ6935Gmup/1NH38Qir3ZhIxeMDiQ4K8c4y8gbFfVj4T89TbwUyPNdq+8Tav+gPYWF3LtcpQPgaVcGAxPfe6QcJ21ZgJyAWtzmpf3zDFmZajttOuyDlzX+Pw+5G/YfSnQNljz8ZQR/r75/XDK09C1Lc/ur0W66uMQ/gClXyOQ+jq4933wQ3pQOayKBxvKKv0z+pyeCV3dzdjTk2vI1F4q+R5uokD0tE7NpPyMX4yPOQWyv1dH8Y7snKCmTVx4wPzhp4XmJXQVTTOw9y62cVxecg+tSxX/Zxyn07SfK749dXk16DBBEZDqmvGywXEsG3VxOJMe0b/Rwp3qaWryyak5dwsl76iK449gdyKNkpS89qW/rdlHRc7ldVn81rfDmxVYVkJQRfsRXQYP1QoSpwP8mXsZ0l4QEoyuBkCjLhaKM8ViQyhUTLeh+BXtkLVO4Gr0qKpV3rIEDjKXD01AO9EhOYSiFsRvrd682HnkTZVOQAnJd4CUisiFhATlfUvHDRf1J0tAxQRJs3OzBOAlSzItev7cvDeNigMBmHyqGyO554UeLkGqwr4TsbtmJMkSgJlZJIk531peLlaACAC/TFVA6s2Cfnc8ytfUSLVTbgO3baa/CCtOhm2KRtqHaMgLBsY3F7fcwmjJApC9Q/6QK8sEj8af4wy0FL4CJXQzbd/ayJHpriyuTf+9BMSx4BLgYdJRyKGQ3ffJw3wUhfw8uGo1ZuRRyfB203oY3H67CklVWAVftVelqnzE7sh1uSAqGDmiK3susFI5NZYgozJioz0qsXXpZIsP0JyeOrVBZ73tW34tmjvVmTeLQ+LkVL/cxhQ4ovcyvN9X28/a43lkPbSX0bzyslJWuebRF+GLxxMcbXHoAPGodb7EOtC/Hr+U0idKqK1OEfWGBFKkgAChvYabziESYoDHWhbIqNBKN+EzKWrDlSleevtUBd/83FYapYXisToduyBSAbEtGB0myzmqBv9SwpzgAAkI6lmpg+TUMjvAt1zmBRB7U97anWhB+a9xZ5pF+V7S3ZYuSByENUqrUB70dq0aAMKGpyx1r7M0rS7JSr17dkHtDX4RgFaFheR0IwaFnzi17i/uzl9uYBd9kMxWtqtXvImIbrSjZtXExRzM46JVbKOsjsQ3mND/9VC+Y7j3tuQNc8IzHdeiyVrL2KymaAXmyCeBMw1ip0+1wqqu1a2xT9xgqVextSqKCpvmfO7AY8f0HUvjhZa3N94NMkWNCqUwLrcbvqjuCUQRHIP0gbm6goEjpbQ3GghMoDzovLqqwzKqM1ekLKek1glwbacnw7M7f+z+uTeAEuOkUUzoiZG/+Cv/ZJ0zLjZdFDv/Eh0Av280tp1eAoZh5PwVv/kdZyHzObg0rJf1lL7p/4RbAXvmXCivD54iEfZm8XkNLNUOYSSqvRuDgr4k7dSGzccPOIAe8/Cr85F12V9zUrilYRLvWmolvjpKkknGS3uXV/zSenOtfs76xstIwRodP3D84LButJCT3cQgnDLz12lhP+gobY06/bWnd62VYppfr3ABVIDfSpJqkSM3R+BXQzrwr9RmTQ2rxxEGIUnyOCRIWMBF/LlBNaYJOjbnB/1MybPXpLDo4m0xl++l3lP83T7A4zViQeb6zOtPxt9008jioBT/+GvUkMIiWhNd/G4jcOODjSrJEniqEKYfguPaKhJtLn8SSGFgEW8Xgo8au55Wxufy9lC4JyejxUbqdOFJDz6GIjqnJ9v0n1TCTO2lAQCgdFv9djN9MhmYR6KA65LFvFz1LH2nLqOAch7R8eKZEGOZBZvz8M4kHUoIq2B+mgg+vSy1hLcdPOhAQsgxs396MxLYryxO7BU6dvuiB5btn4stoxsmM+TklvERG0ycpISCH8xoLronLp4FL1bHyVHIoW8L6kRCe0NR8Q0yyjFpoDTowf2mKIKr4gvEz/7tGARGcshy+w6na1rDOpdI137Tqi4/1Q8Rf6Da3kUbdu18bpamv6z7fsaGbQOVvqpGogt6Rc2lvODNYfNbP7V0+kYp+ffapY+P8AH0loQBVqCSlo+8n4/v+bjOV6m0VC1XoLNqI5B5CoVVqzoPPzdEQqUNPg/y1j5LzS3TehfSW9NTe6Kpc+GrfAVaFq5C/CsaYRM24Ysbm1Scefdfip7rVbK8nazz5lqBQjjTnjtvnYFBaKNjWLBhFqsHO+1N5fYhcCB6TNDNtQ/1qNFRUZVFee6pi1DOrxl4VTaLxsy2b77hiaMsN232DOsmkW2lLCaAJmSBfSayqDD+ApFU22aEGufeQU+EPR2N3VyINwmVxZXn/uDMaWL8senpaLu7oiObbEwmHOExXPeVnRSW0sAS2dNLflOH/urn7I4Ywc8kH5kfRqcNWJYBNVrysdovXjLx4wxz+b6ui41BB9BKJQIO6TUwutpiYZPM5R3KYSju0rfUGv5XgZr0oUYA2OOzsnOgvHMxENTHi6pezAuHAwP1Sui3hKAjm1rM6v+By8+OzXJjDmr119tOZ9h2kNB5rQBe5UDqHUc3ZKpR6FNI/gDDiV3Drxn5ByC1eHTGzBeRpFLEgP2EqgRmzLhFsa2WextpInS3n3+0RFj6myuOUUDTGJjjeRlFrQ2If6Cavu5KsEdjiYFzIwCdpMkQOfrZg1NwXzJMjQFxRzqJbz6rFWkpVPLh2i/vzpY6PtVNTpZJI/2sPoemQZrHtKYerjW5Sunn0muAo8QeqwFKtSVR4Mz7j5Dim0G3MDt97of5p721paw+rxdMT2oXd3pahiCpUHPcK2lHXsFmmYelm+W3RA27/b066ns8Ere8h+UN2H8zSoOsdhkySbbGHAMdu8BqzdFJ05FtRwFOflxT3QEkuV6issiUoU+zT49SVqtfJLPqML4NM0HA3uXYrAbUEfk/s0tUabOyJ3xAWPF+KbDtTzcD3s/5+6J1vbPdUOgDY6TseTpBd/+dfWPDM318nakQzvbZwWbRRI1gQeYlOA2+VsHPfXeSpxwUjEl8H2N30z8BLDIM+WRMlzyATzIzIOu31wkcInn9RGwxBuTSjSvVpJIeVS0JSARiO83r4ha4PjfKZKk77PmI0TOG3HXrdY+Gpoy/bAfCa7qVkUlKKiP6s4sxxn54u0CKTXz/WCTjLkdlvcwunUEQgyosHYaEvoINtjN11xhb/7V3+Opf23IijTu3DSMj25SjQUfod6VYbFxvfqVU4ceh7TV+nKfB/D7NkcJ2HuO8Yc9j6RaRxcQ90+n6buGqKK52ktxo8KsrId77cgSqj+bi0p1Lw8IKHKc/L16xB23o4GmGvr6snwFEStItVxB9IQqSdUCoEfxx0oTobP51ohlxPaZ7Vn05qfvCKZ95BSBD+SiWgBE08zeuPR9yKy0Z6ZJKub4Rx7rM1z6d6sFF3UjPi42Fk7Qq8sSLFxbCwzoT7WYKB70f6r6XR79w2PIzazZ38Jdcvic1sZBkBdpCfknCCNDwOz6F2/w0ofXV58RS9aNuqzjTE4s496S5bnhOc9EkrsOfhbmbFAkLcnvZqQibtCMRq33oKdwJdqQPpBxiM2Dr3HE5PX4UhiOnwiPPV8GUXWrTJe1SwwXwygRNn3pwPzLYjeXBfroLFYHn21kgx8RW/TXoWSgzNx5znbuYJE5EsOqOMVhXODIiNbVKR5xI9O54be7kdChLHNRYsmCsIp5dG5dkRAO3Lb1yD7we6FJVgBXUiX1di3FWwKwIzxU1RDml5ezyuevIPgsQ4wwgxVcZjLEbXz7EDt98ZpaxfcFzcVdPl8UHcDZdQmZ6z3ZRMxozypap0ocIp8cp4V2hvRzg+y4fAyY9cop+nY5FvzHXkwsn05/lU4D+ecEyihLPs+DosRtWNDD/S+FGTESpfO3SX9FITIGEjSU4kuH+n1KP8H2K7LjHA5Tqg6Colw+r1Vkyn2bsisBBbq5QWvEHCUxP4KnwIodAPTix2zS7m0fImXb+l6pn/XAI+gaJU2MoR3NYnEoWYizefeJJjIGH3MP8WNCYcfRDTIpb3BtId/M0BovkDOQe+Tx+lb14/beQcu6i5uSXzgnaIhHmkGBilNxh9h61C2w6vR5mA6P/1qyApzlo53DLPeM1bumXA5sz/UcZ3BsfqFfvyI7Rjt6YtUsFFCIS4+o9o8bwg+LOSZJXeywwV9+0DYRT6D7eyTPgybjJwCA8MVs8tNPU+AG0H8tjH3exLglSXc83QAxdgBvokZAkTWyAa2VHBwuycVs8RLRJPiqfrwJLdui77lpESHxPf3SN94xbkw6tFywcaavtXUDG4gHd6ML2b/+PZqFgOmoVXOiT5beZiy3LtZmIM8qWeBPOscpaK4QuTJtfvpukv3S+q5C0OWGsObLW/MZakJ+SBqFXoeN05MXvOqBJmVaJvxAyVb1kQz2o51RxcmMEG5YEROtp/bN8iJo0UAQrKfVMfzdPGtOOFLGqMFJ2FxGwpMHhnMZ4vJvVDm+TVYnrg3abubLKu8sDtqH5CcH7FXmMQTzdG+2aKKscKcVov6WItYF0HbVaXccBbg039nke+FcUef0QRxb5SKwxYvGmagg9cN1Qpzy6bYLfKPgUAuUX6JaG6Bdb2L+UeYVvJwGqUOvdSIlpSp+kWJ6IrZqPuwRqTZjGbmdmsb/1gtbhz+tSJt/1TtCWwR911yW/pwFBANGMk6ucIzJ2ONYsNTo89NvvbMmuMDUf8LLn3hhRjs+415jatBlrfkMyiYro8dxIiiuh16ERNhqx7NMRqKmBYPhEonJASUEn0g11aebcVZwggFM8dkmmaStAmuBtpRPwn3YH9hRwp021vgwusV/XEZ/6faNiw1DOwmqd/AucN2D8wEgk0D3cN2V6GMPLqPQrNY3Tf0/JhXfH9UX+TQNFzUecUzZ1OMNwERJxc8L3+lSyt4cLtfzzDCpIalMZGODvXgPesZBCZPzQDIqINfONpTGJxgKTA2dwaNWJF0jVQoGguuVEmhv3FyV9RokAmkO8W9uOTIKijByDJdIKNVKtXmkjgpfRSaegpmkR0QO+9y8n1ZGBgNEIhpASMEHzRCbu/GDu9SRde4DfuZnIbUc1Igkp5a9TPNoCONIO5r/edAFtCrpBdbYCKzmxVRma9f845WUDRYveSJoqdfgVnPyFhgkY25O3C4e3bzOjAAVR/TibHVjzR5DiPqa4v4D6H2zicUOcTtbZ4jvUhkpGKu/t0ZmgP9CzL6UoVn24upjQFRqKLJCutJZK1+eqgmCmjGr2l4fHkI4FRZEQF1Jsljiygy3YBhfUg755WHMsuNxDJiFv5LtPVdQfnTTZLYmLCJfclnaD9LDZ4NPJnQTIGmkQ9JqjE2M8uYUZDewAAO85C73p3ffG7ggtvy1twryW9Rzo1QXWpgPId6MuynbJxI9+Iycngi30xfDnQbrzyURmKxZjG1jrNaYPu/PEbK6zjpAQ/BjToRiRb7yCH/Xi23gB9j9iyB+bBJj2sscT6gP8zYxfg6aP1feIwYEx/hZ7i3SN8amrqJjVk2burYBY13bql5/9A0EyXir6Xa2Ys0AHN0I4cM2Dj21ZlRPrN4fxcbD7wBnK4pUIbnVKgZLdX/YP2J5QLOx2hoNA+QbOedtZeFAcGAbC2N2mAM5FES3VYQRl9X2XtS+s+IHvEr7EBIBfzxSR0NiDxRKiyOg7w4LjJ916T8/9GPXkWjhgm9vGK3hKPYx3fzfO08y+/m6X8qMgrlEN7tkAEPOtn9oKjv3wDMsmhVGfTqu4aCnvVawpohHbvDrf+XRnelulfhpOWcln8B2+ap226uODu+SnSfUUNvbIFuytkjaBWRxAAT8oHS6nhPXrhR9Pf7RjZfOzziV+Ps7K6kiIyKta4ehK57oHMgUQQ+16xFhLvtUdSXjP1Uo/t6wjq8lsBEEg3fIZynrfu0IlGk1nD/u47Bfb8h2D6SXxD+g5gUN98L9CIIlxVB03h+Say+90YiPy60vDKyb22taATiKTu+HzpmS+5gXLxWK7a/VcwIpaZvAmka4pC7Yla17SktCyyrBtvDzSod4WVeakIBYift+WNGgttTLtjEtUoMQIAWLhZcIa4VnDo0vzjewPX/yu0S5KdpUaK+cPMy/MU5dMvig91qXqzr0sTp2dZ2H9SQ0QombejaYjHhX0W9Rna1Zs8ztL2aWbbiylaq+5Uv5Rgm2GwYV3daD2GGjtaoAtgBOuuLSYwU7V4B3VwPr+ABkWqU8fnmaL60w32AesmPhTLTBA+SPRhInR0vE6U1sierQDZHtIR+qYNIxIZVi3FVykZveoNXGziktMxn1bno1aIQZeNV8mwz3+/3Rko0O6fuWRqdVetVrNTrg7qQNyQKfh/mdYGdbSyxLOIK3c6Os2+JrgnYEgzx1+4QljyoVKFIinbg5LvfWj2jJK6lr09zdH2QJM847ZsR47tPDRj9tHxzpwL8A48coZfZ/DELUFpLhBuUMTkmXEZDYp57SGhK/N0OFguEQPQRtjhHOMVa/+oOsWjObaPWIjNh4qjqGemg0blZzfzbO0xwtGj8v25wUbu/F3/rIgBayXlqDQTp5zK2GTg9TV4xR1q7CQsJ9ueB4Vb+V6iasd2iL+rBLUuFn7Sh3fuVlfqGVisBwCZm0ExUy00RHywxIAXCTOMJKrABzCS1BAFapcRhdtJ9KKnIHGveHhGNnvYmd79HF/N1xl467LYG+HZTdDcmiSk8eetNBH4xKaIUWhOsdDl1JbbUDu/iLaaYO8E/EuuKgZBqz31fiq/NsBr61ZztE8e51jcH8aTt9Ux+EAKYwiYp0BGgWAZx7haYR6k4IaYupeR1j7+WZegicjaszVh0LDYRmuFXhEBy+fQld7KlxxdW7n0ll1SwOLZ0kgUHpO0p96DPySejxsomYsrby2loM+pb5tttCnP84IoazNYuSzz2BNeE7ND1+r7JO0JO8Ev3q7H0lWIAj6OSZrSzqE/v7Yc77nbsWya95VnwnGG5Fq9+xLdvpCSInGjF3BJls+X8tz44HqE2un4aXBEgES9Fm/CFB3Zgk9zVCxPM6fgWwl2SgNujX95cocAK1D2KX25tMiz09MsmfYNC2JtW4a7dL6GQa6wRPQgBs/lIg0IVOn0aCBBGqSDzgpWYp2p082nFnldaOlhl0HxkBKWKqHrSKHnukf5rqvxHQAp/fdkcF4R4uCoM62LuXg1RJXLjZKpho9PpCnuvXkOpnw+vxMt4VWF1mpOuE5jkH66O9f03dzvrZvezxslKoiSZkjCZh13zxCWXtbKdkN2iO/ICIjIfMQRRAB/cdCyrrGAXlAvdup3YxHuqa+NhUZYxvxNt3jy3KHCyH67TF2zXPATaIVklcyOdr3WlVZq5G3fMyxLrv33MtUZYEx98Zv6fY+LxMwPvN9riLQs28ODt3h+wBIvIrVwASyUbMb5TV2O5vm3zbct0k6daGywaJXLRTyaI4HkdSsVP0y4Vj0O5NT6l+GtDGOxjqVxzsG/+OyPCDtwprlHPPrsnLYEZqy4FEGX2Qjs2/zHTpnpIrO2YrLcv4+kBnUOad5nAQUGXapHo2MaRFJ/1uKcvaYarJMbaPV06bjoGa437n3egIEU6N6ktOI3s7xtWNkHTN1ukT7Q8/A8pFOiY3prm3r1Cqn9OnznwVWB1Y1/OJOVVG4+xMQP3vyxqjKeqMlnRtLtbBk6omkn1rSSAWuVeLKqTOruqgYjLIHke/CqEt93QeyosmXuqXN5g5dRP4EldAQcLhFOMePUg5F</EncodedData>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="PID_Ctrl" Revision="1.0" SignatureID="99E0943D" SignatureTimestamp="2025-12-08T21:30:39.464Z" EditedDate="2025-12-08T21:30:39.464Z" SoftwareRevision="v36.02" EncryptionConfig="9">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Auto" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_PCT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PV_Max" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PV_Min" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PV_PCT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Flow" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Flow_Max" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Flow_PCT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_Update_Rate" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[5.00000000e-001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</DefaultData>
</Parameter>
<Parameter Name="Hold_Value" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Hold" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="KP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[1.00000000e-001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.1"/>
</DefaultData>
</Parameter>
<Parameter Name="KI" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[3.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="3.0"/>
</DefaultData>
</Parameter>
<Parameter Name="KD" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="K" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[1.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Output_Max" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Output_Min" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Compound_Flow_Ena" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Enable Flow paced]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Compound_Out" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Flow paced output]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Manual" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Rev_Action" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[ontrol action (0=direct (SP-PV); 1=reverse (PV-SP))]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DB" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum delta from Setpoint to change output]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[9.99999978e-003]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.01"/>
</DefaultData>
</Parameter>
<Parameter Name="Tieback" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
AAnhTAXtuiHy3sVsbc5lYs6dfTX+HGAV3GyVcaPdOXgSNwoiyD8lnCH8sJ3sNBkUXYu8DZvsL2ZaIWSENuyw2xd7Yq0t0bNZVFv3p3fT61G3z+zDsuAY6ybfd4Aomqwm8zGgKLPmeUifFYS5fxEqpPtzTWUYVogxgGmky5G8itPVPtxwLnM+7Mls/p/4Qtb4fGVl+jbrTKgj7/aNmKBySLllLEnWguHAUluyzxH9nVJNvniSMBliDaEXqZPzu/j/sa3MiF52Nz2MlMNyCBQJ6c7ecUvtqeaLwo5fVdkphGWvb+k05KjkvOpneNu2dw54T77ItyIAtjqjmI//hH+ocwGJNh6rHLuLEO/KSNuk+dG/p0puaWXq+2KbjvnTz5HbQJjb7mQvRAlLDqHPkFkYm7XjDoJLzaAhwjErInYaRbAQku7fBMkh0Ne5/afoDsY5A4f/n3fdxFkcVAyWq0NJYFiSOT4v1zTmUiSfFCMfPPlj5zequHPFNXBTGuiQqBMOKzOFWN4I5uezhiZl9bB3qjOmdilFa3LMcZzq297X4fran1tL1lB95nonrEhL5GF6Zrwdca4r7rTdxJICajkKX0aGDbAVOj4RP5CD+az2eXUHlGZfhGX1LmDk3sOc86RJp+lYfRgHg/X0y2UePSfMmGPg5rWntC6hHOkYCNOVy/qg6HiILSyIjrUzAyEcpvsh9/Gs98Hl03ADJ+Z3Ef1n6cmoP7u/Mntpz93AhMDsoSL5SIVk8AqIMDSK2J51vEj9I9oNwrMHu4fA8n1aLbA0XzKpDvkgsotcO9iAvOUTXHt7vpsXnUUL8uXh5FYprztbhmszyrjwv5yJBhxexQ0RWR/lf5prvXWCNxjeFxzMu3QMUgqtABVHOooUe0SLZJxiJ7yqdztfp7LxZ5nhLsQhQgGEyBuEkZbjieBz7ccI1sGApXl7ljVj0nRzJM5xdot6AmRKX0Tn2Fcki6RQsJzcGREhcOkes+KiTcmFdKGR0wGNseZG7+GrfX5JwTQ62zT2qKLqqaf5ZmcH+Elr21sdQmlF3uhTxoKBpCBeIyTApf5Xf5cdxCvlCrnA7IXcGBLJkjK0L2JuePGtGjuPz3XPrRwal+uRb0mNsFG9dE1nJ/rdiIZVlPa6YWzUUImJzbxO2AM5DkRP545mBJITrUf6f66B0rlSOTrbkig7XMt/QnJ4annFfIY8L2tbN5fLcwY93zGXJIl6PKlJwHzyP57nRqWc3TQyw0SsxhIxqh72nEVOUIsQOoZSOjPqUZrkArHAUsfs5Sx2nOCelPmsBKlunUELlQ3L9nCngj2EdLWbXF97y7QnMtkSkR6Ld2Qn6aOWian8HsGFUfIqOs/+zGSqrZuvTMz3daGv+cUAN+cilMnuXRqG7E+mhIRqQNqp6/dr218y2WyOB7M+rq4/1035ueazomzN82SHq/52jSorMzBSmEubcHc0/VYuUWibf5lzUNxleE0Up97beprG2kgEhDEQoeDziSS10e55pxd/10MQltGr3orctKBjQ513BbxNRlWOVHsR6AOiQJ//kZG94WG8h6FzZ2lLZ280C7t381B1rROg0V/PaUzLmru7bg93cOePi6rZL8JVfDUtXp2LqHX7FJW/+xeh4SH8Sfv+ebNu9LzZ20O6E6NGVw+m7elkS0w2RP8dPJWCxNWgzhXqh48CyNrmX5ewO7Kd3flbUUYWhOOBPhPJqZVspxO+KmSY6Z5GnKrd0O8kVSdXqHWmFj/sXPbyXfsHoXbjVm8hr5fzXEkvr+StC0GRf38LpQ3t8VwE0GNPPWSMajE/0/M4Ronc+acWR49H3SsUIMnp5Z6/4gSFFHmLAw2b18nU+iAFdZvhM5Z25A0BciOt6y//63mqrPH9kSX0xO8Rh50IN72DAmWf3z2hly5mV9roq97ibHIJEeXt+YggvH8GIABaAfV+2D47Rj4lhZgTXAY66cIWAZKDImUv0amzIYZexeWp+EqhG87F9jgpNdfiKn2b/efiBUoCKO8qRVr5W5Oub27UfHPv4MlS8uCun0IUMFxo8Fo/YRm+bp2/cvFbSXVYaxnaRo8Uc/UqWKtDCq44C6iI/sAYRAFdhkJ5dsLic2C8BqcAFRaVWIK8+WbSwjJAkS1Etr+nCCSMnYSIIVgsVO24NPvbCmZcncqyKWy9TUqnYjfydet+0gf1PBLNQYTKMFUPPAFQOPViP5lBm8yt5cHaxCtS5m3B8vNGjUhLi9EZBphKwOAwYKRV5UpNeVgx75ZStFGT13pk5mZGXpDSIlaRB9oeZm41rfT7GfQ4PqTewsy0AWthKfRaTYnVaMbKhi1SzH6zxg5TH/45sOzpRbl3ZHM6H+wL/DXs/YdK4nwIZxwC1yiTAVK0EgN+Fz9gyi0NAcNshuNPtzMtJyFZf4M2lv6FwzMEKQCAZ10gZ7FuZwoJ0gFnCGWDeWuRdq3Gmdn9Tfef0v+8NQnSPuBw7RK7ja2jvBrD1yrAtseDEfU3TlU98Q5iMBKlUbItrY/xu3Eyl5xJB0YbodaBHGCu/LryLIL/LawDdOD82cIIOLTCfNwqK4kLalOrSRc7ThULpZSZw7IcxfMiCyhd6OaET+OzK/cTPg19aHuQeRaCVe7PVQDxaoFOAt2LwD0GsCEgPuckZ1UVD8cpdZd3CUkysBGi3nJOiyV4jByhhNQ8kVdEYTY/vXU+DfwkB+FiotPS8NFPDq5WqzCNnyQN+o5ozth1V9aQYiGhRu9V6D0pAO52WOgJTDA0SK8nCZzRfUKkKubYOVkjXtP/6zHc4l9nTpGDKNVbjhazxxF9tp/1mZxg80JO4A1Jv+IxsJXcWgslwqTqWS9xqv9l0H7HP6gdlABk+TrXt3tvAH66wuOnVr5/AaMd5NIwOdmyDYNkR07ypGhyTY4RIUKAFfyyAd6mKv0LX8/ci46KRhhq0hbi7iGu8P1w6dto4HM1mtwxtolpMZhRxfu9VLygzYgM8K46Qyow+gFrNHjYrZYTVtRfZoQJ2gFuGcHRrpe1gVQOAwldfbLdugtgmtjC5ydc6fbySjVQA7Yl5Gwcl2IUR0VAp8r6cXrEo2SDQZYiTN4PUo2w2HtNVaxrPsmUNuC/qsAgk1y3Jo78hZ16KfBaySX4s8HIbSd5Z5XaJVbwB91EzXiFNZm43bkPaTWefyK2+btNXEM1UOMUC0+9yl8MrhBbpBSEq9CSiaDfqY4Ojx3mcWDUMgh82+hyFGnpPYEVjxmOxNkKq7+XPRvIfDcJRc9vOLV7d7wNubyIIwuQrDuR5iMCTitg5kU7q03oz3XHPcke/ykNBWRquQT21MiEqPWTiC+uCZGmEtWW1tSuOFwnF3RnTruFh+/my32lS+oohI4nPYrXg3/hWdrg/2U7z12+6FOo6xZEXTVOX3+92bt8M+Y6D78/I+2NzSBF83Dv1/kLs051dxh04ARQjyp4BaHg4l4kqdkJ08egiOFLJH2maGrbVJmL5PjGG5sUnvlzCmfdi1o8Ylr4NY8L03UFfJ5xc+S+F5DwpM9PPPO3+u5EF06RWjcT9dNynn8XejEN1gmXRk1ttJ81p6meUtPeffPPsp5xiowtRPFZJxvwdo2zv7rUslEdGL1JiyU9vZyhs5Wxe5EUe56KU9cnmQPuriM4Bm6PH9BaFKq5GmfBvqSig/r3/jlijWw7ImcgHAEJz7qKCiVEa8k71yAU2ij+MzbB5/8OwlQpirkydGMgynDbLm9OSz7kX7yRftVKdJ6lPwrZOWUEWHGjKwW1TkV86WZPadcy8ZLntJfoGRZhDA+J5rFnvuG3joRrNZhNhNvZ+BIRryc4E3bCGT8d7NXSYdTtjydmYV/ovbw/dW0eu0UfM9MWckjHLJyczC/mGqo22p5BWp6lScj8ycnVHwlHPrX1X6eIQZNbntW/DZPVOQHH8pMa6Bi/PpPxA1KvyAarZiSLfrdScQV5mnrg6fnJAKDBMhzHiQ/dMBFxxt9ixK7nHlnszuvIDpctAPrcJTQ9LwefrUxfwgNChH5NpUkmbfZBjoeIaLimh1mThxvz3oEGbmQC90hNSErT8qPP853bmZWGyFCKP/+U0FaL4vdmLGE0vI6LdU7GBU6uxvvhit0SqsewAOZNBie3zeRREsm7uMOT14E2BdiOso4AZdb5vBD4xvtGSF1dY3Mg/Je0HGVtBmvKJkTeJBluz62a31tFs9eQO5/+uNYoHDLHkt8fGc+oURgsKJtJQZ6/jiorCAecSRqueUHMg6x4UY9XJ9oEGV8mfy+5sYRf9HZkHqOjTzT6++y7C1hV/hrP5glJjJccdJu7F/KARHGRLgK9QlNEZ/RBpFfhWqCNyIHVEpTQ8QZLoM0tKffFh7DZw3V3bm+1ppT5Z1+uwjsNaGbJJ0rlxYaBuuGvccUrIhcyhGMYBZ+fLfUXJRRWF5J658H6OBuo7rMpr1AGYWXqyLLYe43YRuL6Uat8f4GrvrcM7ENUs+9Yf6anfH1x9hylZ0yq7o+qzC3sAz4hFZs8F6A/AWZTBt4H5d8oD8upHM/leQ9hnswJ4QD9DuSzgosva/NSsYSGCdGlDi1eMz7zAIvLqbJTCedzFbGYr7lWGBpR7n3y9jAJj6hN7N/NDovoaRdV6huujhed9r2FBiZV1C8IahE2EE4kq56KBPydi/ROtCy+obICoTYquxZj3yODPA/c7C7t4UWlBjLVWvp3qbLtH4a77fkUY34m4cQxJxO4kVRiaP9wONLuw08rq/2dhiLjxA3VpGM/tT75EOEUAdhlD7u7S1DAnMJZXWxgYaZqeI2qk9HnrYw53csoYN3ihvadp4R8UR2O6XohQ3DblMvIwbX8s5ug1gX8jizpM/FwI4IftS64dUzuMFtez/HIESBO2EqOr/Ft97JfH6pN3rBi2dHAne8UUDqOed66B084m0WNzAU7397HgDssP9Qd6fblralI0J8g3y5BqsmVNUWwdJlElDdyABctf2eePwHfxSXWIeIfUaPbCDOSqiVmaIA59BMMOpl3PecRj46w+HvoXtOz1677M5ROy/nCOcayimBb9G53Hzjbd0FZUYHolzXe9ZxODYiidS33U0hbPEdxEpEPmdQFS3OApLDw4MuU0v8ctqvakKwMA/r6STeUgbkmLA7BLp5oK6bBP0I8x68btyFQnxEBB+3QhuJBv3nwQpnsuHPArC/3Agx5OkZ2k0i9DnhDWPnaeYTBwUQLT8chWSVGp3k8dGRqwnK3+1GIBlx5HBEU4HU3YG4XsErM5Kfv4xIowtkh0+xcGq31WqmLACZqAHccYXVwinrP5/EKAhl5HhITce/vW4lyUoWqMTD9ZnfHECIcgoS7RfvsoDnPXzcrC9IY7J2fUSyDATXDGevbCdekHf/+gNKNxsKnN4uulWJ1rZrBDbeQRw6iNVItgWo+CtUg4KRGKB4BE+64d8LvQtJCrVwx6SxXqyaBYS+ML1D8QKJgYODT/qEfkfiuk2j1yuybmJEhzt+8Rqhxi6sec++7G4XQxFcvbGXbZL0pVAzJKHn4TUNu4rOsGKVsgMXq9QWkeBmnGnBdRFdU0+C5qvO5K6D4iPMsqdCbDAsmZkPnnY80P7yWc7kVPwHKBezHqkO25niQmpePm//jVjjMBbqiITHHwqT2wO13RYY/k3YBAPhL/7soUA1Q/TuCfuOVBj55eo4Wjl2fVM0tUx1gJzg4gUEFVXCSbUnNWxV3fEB0yIO3R2DtnOC1wKf/i97aVivt5B0QGL/F38iIRCV6plxLdlQg5fPfF1q2ygkvylvoLT/h+g59X2NNI098SAC7xO2evCiJ/bnmO/x1K5xDQICPte4orMajWS8WdNS7iXwqWAuExDQAYShblRXb0q44Qaxyu98o53hONDsEDr6IwVZoZSch9kpaNMo3UBbnXxmRiYE32H8RlyRwsjRqef1nu3dWKyX0nt+nfXWA6mwbZCZKv56EbGTaplYj0VvhZPUqDntpfe2juk+hNv0AC5lZgiWBVxilbw9RY6KuJGE5oCKq4ghJX22l9IdfwxsIuUM+gJlVEIE1nDgLVB27cLdlghiDmz951e+pSh9qcCILCQ7nhc0VUzCsNfsmJD2YZdXQjagfdAU7GSLO3LXOu/HGVlYbRvxszMWBht7q5QdZkRsvSERikmZ/gOfjNM/uB9adrNlMJvXxpFoBHpVB4Fp85kgPwEYObG48RT12TSNIJJacBzeuF6cwAQeOFA1mWmgqREEt1AUHdFejU+lce3KKRGBXNC/U2r/odoRfRLLPNuTTwL8dRxtN5Mi82CUSlKzywf6qwqtTrNUPSi5/mfV4noQB+BgV8FT4gFNE9QFlFX+SS+ihQXPrCyYRUU8p53u6CVhaIN3Au90VjwsjqPx0B0Y7aPL/tfSqZ093owWrfVUbPy33cVTqZTVf74yXAXyX/lKqtnB7OvfCu0rvDJejnHrCiY1dS/HHjPr4z4Nyjah+2CCGOmlRnIR3hVIJC8eV964i26/JIfUvpoc0ZlidoUXjuNDLoUr3JL6zLSJINjYkqfi2l5J4AFiHeUGPEt4X8d39hoOfk5TyO3kGZ1qcfTrmlffoNe21AbQbyII9UhIUG1kzizlSJNmffC3BWv/2wkdutwVXTaW7JsOGYms9LDybRsmtUIH0+iRwwDkWrOVcx3F96GIIhtCCrTbc6brjujwXUQ27J/ekU+e7Pwbb/kP3yVz6eM7srQdIhxJyWxTs3mn1MONNr2t1xw92Qkk68hKerqO0MiJgeKPeOoWz6F4DpN9wIAY50vzb66tNFhQhHdhoFUkUh4jpbQ48omolMAH6NpnmIwBFV7zF234aRic9ZBKWXzTuHO9NBh71aZ/L7RsyJD96zijaVDaqjNHVZ0DJp5sAJKz/4iEJVGGi7LaIjMF+Z05Hup/WoqDGey9+xlXGy+X5HmKPv4zzSpgt2eNQpR+88m8lRKKZGOxsXUAo8LQ+JQgbRpy+Ja/CofV9TTi1BDfM2+2iVhlBE2kRPhuB5TgUamFk9nqHUBNE738XRn6UNiRQyxmW6Z5b26lB8m3kshmEZQJRS9F6Fg2u9w2Y6aCDgme7Tzwh41pM5INPzPubzKbaUT7Y4WCokrPDQNpRr74q2KpoPEa/vnNACvYX/1Z3KQVaFzLVKkFS633AG7RM3Nh2YCHEJWG/kUyjxppg3irGVVAKlO2pLANHxNp+AQtwkRTwK7ZXBzszHkw/mBJnZ8m8kjtuQ6a/nH7PpDynZlZ+D3RQh2/ExSJxUJh4uMJmPAhS6A6WXrwhvTReABM3/G3LPxlgfbKn5aOq9u/vxUbrmA3Eh2DRx1swcjxizOJxtmhfjsS33x2sUIGL/L/n9JiperxhEGTaM7F48BH1znKRlwTqcrMCDNZodek32v1AJlB5FfiJSRWci8JfRg91Lm7nUZ/j3WB80leC7XHJdC5q2fbDrxuY+M7cR6uZl/pkLwfJ1WfSOg/48wMI6uEYVm7rw8szl/EpwOhpfs26OWgETs602Hq4o0N36Rm15EA3mcn+RanqujRuH/kky3gQiCMGhpAWGzII8YT4OG7kJTVhlV2+OZ8aQhFzI/4atQvt5SOUn8V22eoRstD1MM2e2PLGcPaONl55FkHSK0o9/wJyRRrNZt941BDYv0DCRZiWcxYWTIlMbS7BTZWoiGIFmmABZrGMdR3v+kjzw2Mhngnw2xrUaunx1wdFprmUacS5YEMAS0jw99zDLlEZk+ia3bUIxUK92MWkotyeH/ymsizQQngevfAKEDJ5zTAfdeyinnMELxm/e8GHZg81cohxQcPVwzSR9xD5EJOC5Cj5sisuyJBIkjlxT2+zdwou3Edp/ls+s5HR3l5YiQmrJgKVResuvNE7CzTmgS3fEWZVYdVGbukoksLLs/08y4SoIqVh0XPgc0gbQztYDSoNiX4gXsiGppOd3tVO0anebK5DvYUd5wXBO7Q6VWVl5OfqIluqr1nPlC6sNpa+soXDaAUwyoFsJNrGp8JxboOEESa8zRsSCAxwlde3YKKaN/0yEQyTvW/9BLOcR2tcAg/mFvoCpQPxeXhFQneHPEmFDIonvt449KMpzW9caVq65mzetdb/mniTggsHtYTlREVRHfs5L5Ofq+1VufuJYI6bkewcb77Cdn4M6Utwe6mC7U/2vBJX+BZpwlvl9jD/QhNdw/W0amWYUOe6Slazrbm9L8F3GJ4O4p6gqft0BLrBYZgfsMb+NtZ3yqxTIqJEKErFMBkIyk493UKnHoagFO5x1ZVaGtbUZMv0v+lH5LyjUjJQKBtMUy2udLF4/SUtrGnw4VMaX7R7KdmzotCj563f7Pf8rsViuH1UXaovRxsEZutPkma5Y8YOd5/41VD906tKqsi9DJNVD10eAiphawdluZx4fVmelv78Bd9kY83y57PU4RAb/BVLeMPLczuZ9vv8hYQiyqh4WZ5OWNVO7SgxfNxLNjcbW86iqAJPpgrRqEb1IAHjJbnet8gvBUmJjmyRpWkjT0Ac1cGHQTP8tPGLvovJgx0wbUm6U5N8k/nxQvJsLBCcdqFvJVAIIW6HQlFJrXsU7M+9R9d8VRH86jRoMYp9e5Zm2VqrEP3ZlsXwXR3HPJAD0FQqqlkMwiiLLkcZoZ/uEvyGs3cRoFnejaihQ/KtXFe/cFZWsWeH+nnHpfmUhdtv+I33FvswxbeVEDZEXMIqrgNm+qfDCNUESBWnzZGtW9zVOSQ83thCJnpHNJN4M40rjMKShuxkg6uwbnk58LU6cDuD1ZIb2dwHBpeiqqcZh7CDC+5zUFyKF7onACmPYTJfvDMRR1DP5cJRrJZhL7Ex5/+ukXKTkxbuRQlJbjjWUoq19Jq/uqxeVV5fwFVYs7xVsPs40oaIsyXiY8NNBpI9IK8uoyebd7MoqqDUvlxN9fXexhiz/9UMUw9gvVhUx88caeBO1I6tv4zxgIIWE4G+TLYWr9GqosdoXhPwP/bRahKUHanHgXoO03vNv5DaraSIrpUonbkY/tNHSN14gVTktE6TjnQ0hyxCBAMfoVs27zSUbdZ3XzOYGwolafxRgHktwxv6of9upWlFT1rdpPWjM6epExx8Jw4R4r/Bz3oRnUMDHvIFMqpXAtq9kXlea1nWiK2Rc7X+sgiNR9IsMciZ4QrgQxdHi9UHxb+XHcemog7nHwlETr8LC5WFw2H9oQze3pGdt/SsAtkEi9yb3VITCgSaVynngHFzuWQ3bsA+knFRykphXhIqnvGMizMzvHz8v5LTqvlQqIT/X4KWUKaelNZ/obX4xOiauztui78Th3jxv9/slk4mIyCBwkD6B6Fq1v6npTBY65GxrTyGWKBNH9WBHIFzSSipnVNzKrEegyQuYti/GGWiS598/gFAU6RO0xpW8K7J8IHf8dJLzwXl/ngn/GTj9HrzgW2eoOIt67yHP6Sd6p17jhvzThcVtSaT26M9iUDtsNGLz7UcOb+gdH3wFHoX13MTBdBRTNJ1neXtgvL5sARwWIHqCYwyWD0B2KQwTT5rwXiLJFUP0SLKn+4RShkkik5iMgL4fQIZxqOsY9XZgpaFZ8UBcwrhTWqc7faljP7KpWfMiyKJNNt7wxx8WkuuqyUNEU71WJFMJW1se7UeZRzjrPj6bN9Zkr9hcxNuG8ePb0Eh9yIvJejLhtzpIiak3xY8ha67AxThIukIOhSRZLFa7+blRUx5ZR+/0aldYN9Av5TZyHQIVwhZ0zdbwXvwRgzVHAUg52hTuIU72MVtD+Z1xp3wXWPq3y2Rzf5zOzf+v6Q32EdeewXNRhV8eAPclXWFwDfQf7laiqjudiZr6elNpcBEAIVYUaNi03r1/ummpw9i227xAujH1v6668TnRIV7cFyR3fH0lHhXFlySQeAEBdS64CCKHxJdBUQrrK1hFjAs8eVUH+E2VpQzkPbuZ6/NMsWulTgsGBEejkdQreYxA5em7IluMXe1Rz1vXRbAjIK+bmojCvMexYWt6hFO5XunrwhNrHbLZpoIblto5EkBb8rTYo7ChpyJ4Bpk1yRVgG5Ir/Mv854ZKR4peociQ6txcGBCEDFUffkgXftKusQ/gb4vpS66TsPOkt34hpxJJLXfRTvgrlc42k2xlFC3lwWM+LvbIw/p4d9lQdrgqcq9uTN2SnibuVWQOyYAJQuJ4qmCqvmEeN4EssBHOu+PFEjvJz3UwJ1Ivj3ivc8PBQZAr9vqMZztTt7laRe3wx7xioODPamMNYDlauqhk3ymHQx/ZixNHYictD2JkdrYNannXNpc0NkWonvX0xh1qpIvUzSBIsjTc/AAwVY8fObcqIO2cs6B2ZZZMoOffkkxQ4SjvcT9o7Wnq5eHdAz7Y/THUrWsSBoYZeeAMiH1VDTizxmcAn0xNJ0dmr+T/4D+NHIhIug4zEMZt85t/97G0lQ/EqF8OJDkQTxRkQvtACFUUQK8d3RHcjgP6rPEEdn4U7cGJwWjXYZ5fvQBoD73gf2eKLslDg/yN8s16XkZ2qqYXG1nYRFBJv2Tvfc3kkBcs5+Yw+X+dJbU1tM0M4jQMOj93LW2F2otTG5efwisWKUZy9ZId9ywf5d03GTwoxca54o0aIE5Z/WcjboKLwxIdHPXi+oXjlgzrz7RVWFQVEqa1GIO+GE1UGpmYAQZS4Glao3NvdqWGkau1r2p6HfHgAiqp9lh3Tdx2OZOj9i6046HxH+toYuFhqAW57oJq4dcK/Qh2MB/RkoR/u5kyZPt/qA39ZuAuBASAdfMb/EAAx7pwj0IpqBZN4jrVG8Y+HbHKkHTsrZ1SxyB1gL6TItj0DIfSwiqvRsaq40hnVwp2qbiqFHmr+VKem5kaC2zxysZlt/3VNbnCleuROMmu6tg/FWI/zMNUrHuvK5KagmntJ5V0UrKntVJHtm2I+haImi3Eexw3PUqTKuMQ200MU8a+KWUOkRI/CFGXXM1sX6g5bQcINKP6LDVCQRdL8tq4BqEB3sVyMQiFihcCQESlCmOSYVWI7oC3n9XSD6e23ZXQdBGOaHgt4OW20M6JlxdGcFFs4i9xYm1JpqTRzuxpqN/vdU5RNFG1ZQdsGhbyCGXLdULmBeeqTslXfNrMEkdwqL2FZ7fNcU+dAwsnP+kAkL6NauvxnuLGslAkZkwMTVaG2aPkOVAVoHLYM0b/Ac0nXkxczP6aApzY0lzdkbwU1uliUEfzfRJM8AsuPPGIH9VaHX/IBXXDUWepdgt2INrPN6ATOCBn6SWXhp5ZkPgY8y5MxfA/5dplCU8sB6+x2pWI36w74tUiN4AKmQZTEyQfl7x71at0IQw+L2Bt0bDAjJRf29A7FPoNf1kRIirA/dgFxoCGDiutfoY5aO7h1SlQAI6bf0G0YU1D1WwJsc2QWTHSYxS/wcSKlfY8CsdFyouEehr2S0JeVKkX28vGxcjr5UuVR/bNSaxt1azWbDGrA1ahBuG43rTvMwAbqn0Tkl7AHNqtrah0Giov8IUi80Oe/VcC+TUxQtbqQnFxlazEjhM1nhA1GC0wdK+9rroAJmiR+sj9zUUQMrUEIjC5x+5UtNtw6h2G9l16w0iYz5LxSg3drVlm/6e3s9eW7iBhNkOZA9YP3n6FRGOC/rZElYivq00EIvPEZOVJIwgsrv9Ti5AOdCNXQClkr+DSw/GQCgh8Jaqbpo9SLOSiFIC6a/UMLzeG6jXuFpt9g9AcYIOHgB8HPztWLuU/x/Twiot9ArCMtqMWV56fkzqrZC28pH3ym85WMzFSt2B4uJ4ZuBeo+VgqhvZ8XIdwUtZqVvg1QvWGYb2AYVVPaF5bQfUoPZw5oBa0va0I0mK58lW3mcFW0GAti5kgvE7TUOowzDbc10XZVE+jIuFGaj8q4kYJSnraDqTus1N+Xuo3lEBKnh32UXd5rKiPT4ZwFbgCFoWGsZ+/8S8BVDw/FQAOKMOwtOxFiKTWef7xA7PJJaG8HnAdY9WcRKFf1RBRs1M73Gn07TuRfirqQc6JSIjIXDdBgh3ihnLvmLG/8n3A8imbjBFm0ZN8c43E+BYAFu06f4CYp+in3Q3B5ONsQ5jEClzkInYhmBgOmPzYh/KvAu3cewxYD339GDqE1SjSZFno/VjQjaoyVIZ7bvyUeHgrd/wMBwgiP0OhtYSC+DixE4gP3SVHOhPd+bLmDsiFzD+VX9QNmaBA6/L/mBB1vhAJQApggOOwqc3qgw3oq3iqq93yliiPjhKETeNUgVVGeJ9NksC93/oofwK4O6ki2OYnqL8jQYKluhmxFnx6KFBzudVnELdlEQK3u9iRil5cC9jLx9QCLUYgINm8Nl8GWuCnKoxeDsSjHtSPDCasJfPnl7HQq6CL9nxWy8GiaaqdHWRHO+hEHpDjVS47ydmbGpi1mP13SvZHTP6NB38vtc0x5qaJeUw48NGjrea3fhXdlT8zVw+s3dGBZLqtBkIRenSbntINcRufsVCPBCGwXW6azFawPxkEd2B57+Lha4fS7HjvQsKyvf9SZUUzmlBzEM87+44EpnPqntP5GH+s5JzR46CGOpWlhOJ2acKoX9KbHshgfQq4Ye3Gbu1+eMbfF7OObgz6iOvabuU36y9oIf8cCtZ385gwjZnzSaHMoMkrp+qVbC06a6HOw8XnoGPKOqWl/QSLyYY2BB5/AbbDd6FkS+5ZTGB7HtuFUXy4d/MJDD0VLKkXtsW/OPfIYsA/d2HDyGuU9z+dP9q3lMHmvtwEUmkNTxvcLCbXOlF5p4N1E68OkQCd6VEvDXWGP4HN8cWW53WDF+O35egre8BMRNn2Ep3BUAkk/ks6gNqgBms6hjtbYzImr6UhUQmmbbXoRr+5lziyvUFQlGoXsXVQQ0cNlvyzCA70Fi0cfGbB/WhhPrHm/plMxCvVw1tarQfzmlxA/4jWwyPakcqcM2lh4cZhocYKEmTPTGYyYWOuYFP9dG1OSo8QZ/GKaq7w8b4me2+dFA+L7SJQ2e+0dZj510dLR2c0RiTZr9O9HiEzgclTlvJKrW66haIyebIVeFGLxeGu4RiVgxQYGCft+OPox4PYGnHtDg6SQE4GFMMUAo59woSYwhgZCz0NKqQgsNzQvHBnfEb67S9fFgeKoEWYT6tOoD0lcK8eJ6Dpy96p84WvuMGt40JNZr6via2CElWGSDBJZLBLTWn2iGLpvH0Na4ej+8TtHHjUW/U3yPlv/+Hke3Vp0JaQX4AdGwwnWzKRvYzx8zJnm3Depdet81cs9NFIL9D7wEyAl+OmXO4UExCU6LAhGMDLu27UTX2ZQlkuSMUqLkEpfOdFxc7mjmOaPCIW29oqkAJ0r/51vOMn95iquukkydZ9MI5PmtJYQbsujAOILsuecy+AqY/FQTuhGYfiubTEUseNw0+QZ9uQD5hHv2nW04lNg6s1rM++RPPNn4WHoErZ8nJw+6yaeYZoaRtQY6SteaHLzNGfD+nXnjwbFNLsJhQ/k18R3DgBSx97UzXla2VeupsczewOG6K3eWIxL6E+RygmGkn5FpkYtQJIbulG4uvGLL4VSKcwzS9oTZpo5A8LsW4KdeQ3P9vhTo/KWvQEI/tEuLiGulZqxDRPLOPQmLPpApGpYOsqqs2y7BE90f80QG5/INQ6VVotHoDVvkgDk2v8SAhByWJIjwKN6Vn4GkJihKEyiLzzHG+duo60erqestdiebPUvA/TMcqHrH+xPmH3P3NGJF3I6D9wXMDWul8wWyCf3uXzzu7LZC9l1ZAIHIV5oAv3HL7ocggzgH6b26zRTz+eHqwCCle76+XwrH3ZObxQkHIXQPYbDaf7K6Wp4Q+2bImkTunECwycvCDgfzWAfFHtSGRnTozs2OYsrZGMPvncKFkaZeUxZhqqgIHYhnw+1gzb2H7RDBagDOFgzJ6c9KwbdKHz8vkQ5pPOV2bzWTWEghMaXjMpbQUOvxZ+QbYYSnpB7XOhFbS1jbV8fzux3qi8FEVOVcyzGUPEoifN6Oc3Q4eABKkd2KLRruAyMlH2oNWP0RImwt0U3J2XwZk32A1/S4OuWpn1eorZV5y81IqWuQm+N6m8hKK5YZg7Kw9JX8j4EVsff8vcI3r1Pd8Jak8C3hL8FfRxV04aDfgJS3GtUrB+GnBmyGko9N2AqiZD0S8xDuQu23V67PpXx2dzMMlQ3pNux0irpoltNfJLYcMRDp8rxXIiNnIhAkw2A5HV2Ydbq6zy2yR7amvMz7jc/mb9Z/FHNjBMiNNlN8OwYFC/zj0bF1MGiSoSHka1SA/y34rn2wDf0LTAVj463JISeOw5FX42QeRIit8rf9z1ezRF7jYtu2ytrx55Cj/rFLqWcJWKDgGvrwC6IjdsoPn5kcWYGMTdQyBjiD06h39XPSp3qQs82mYjpOx/d+D3+1Jm9892MMzUt3bVgQHOBQuUQ764cjsuVA1LfZKYvvyeSsKzGNz1oWQyxzx7HYQdp34L5YfxrOPLnG5Vl9vQ4q5hMMFhtd4dRgrZ4o+MYJIUIEBvdj7FD+J+HhNiMBHZqJjmpmiV3W7fUpx7ZTMWrAq3vUqbZvbccnkKVA6ZtAjSLq1MXfp8RZGAC8ZuFDoaRjDUTp8yN0Fv5unquUaz9rkudpvSet1c63aCz8OL1ej+3+qoadiD3N22755/0HvT75jhJ3Rt/btdrxhZGshU0DEHkv4N+gT7/HMAdo+W78SsKhXieBDa303VOiFmEQ8Akau9RqxtOMnmqFt+Avfq2SwSaUqAWEwhkwjcXnvqJQcIWuETKLclXknqHqWLkfZT5i5ultZSg9qTmQpCwNoYTN5PN2VfMJj6HovpV1Zj74iIotLjy3KGkLS7fWgJ8rzPm0EomwCCro08cBNHmR2o0xUE0lJRzNPhQPa6ba4+PuPjFOBh8c2k7KYn4G0loQ2vw5MjCGJM7+3B4OmexY3CTxzWyCglxITU3KJRkEHuQACITPnzJHW3RAE/tfVMKl1jd+W5UMW1wznl2mmSKeqG5zegY6SIl3bwihAeXgx0XNAnJitelJe/bkoTRYtm3feKshAaFuzcL4nQVjUOxWtlCd0s5SfSxIi4nadvfPmYeP/K6WrvfAqQhE8XnUqBZNiFKpi6A6XpHRnyS8zHtCj7lHq3YvJS9nQ1tsDfeOEY95Pjkl3jbWpBTqs5SHAMKKqYBAc1Q+qQ4Q0TNZCOfMcjTcV4ksjwNJPyYNkrsXEssj8XSFPqiiKr8VWTRq8rhUu4oIGMkFn9ofvIDjcVemz0EI9aTVlifXWgvsYzwirGG/gO+kSXKVZW3OmhXSzSY1hJe1Js4j+Q09sJG7PEE9/1JybYDB/SXwY9+3Evk4RdrmZElNh64ZpNUJodCn3jo2qU2FUn6xjMZC3CankQoxGCWZcki5R/vXQlhwm8z0Hqbx/eDFMxd+ZSqQR4SKS0xl6kvy0T8sJ/vOUmzsUCn4BLzV8blQe1kgPFic5MDDewTQOtemvPvAkkT2W91PrHXVjkb1UAlmjBYTXvKc5NYv02TgvrP10XWsxgLPomn7A26ZXxtn86lyre7qeanT+XU4nA4PQYIyORi4YqaWJ5GK4iOFBCxcNOEVFtVSCEVT5Ol1b+Dj4EyR6u9IfdeHV/gknzSBPCJDnPaaiEzELrqVg786SX5swkJ23oZS9612t8zg1IawdXf2EA9zezWc8j1BJ5hecuvwTSgPiitwfv8tsYbw21HMsN5ia2+XrIZukrCWv003VStdLeGzUrlUhp697nZ/nwpHLFLmyVX8AL/6P9l2079TeTuvTsQ18WKNEXsEMelM0ef8zUzqBEue0NBjwmXBVmaANuCgScXsBIGQZeQG5N0pOw2zOx8XzRu4LoZvOBHMlOZUO1Pr4Zj4d0xRkwTTt+7EMW2yiHQvfzlfTNkDu2cYTuUJKSmAhIeO886zsYcVthsj2kDOhwICHkw52UmDfWnAvYTcr5LmCODOSK2DFfYs7NI/5r8bbfDZc6H2qtu0+K7Zd7BE57e0yGpetGJ6syG+rgyJEzg7QQEafIQck7uRbVOoKd99nXqyImDCrX9dJ8nNNqhN+VnyeaLg72awmZlTsJC2sZuG+IboMH8wOwzFXlHzVDPsGkdT2xYo3yK15PytD255mgt44TBNJjCu+yhTjhX12d7kB7fQjzZ34HTK/bUBZvbaKYuB7INIKbCs23nNoidbgy/H+Fw/f0KnJsQPLh3H2Vqll3tP0Tp4cAOtv337CmIJOEx6AeGIOhmb0V7EQsVd5RgJSzpm+oXVI1NiyjkMcSFsEA3wz5s/mNaVjyp6pqAfzselMjzzaxusoUdBrUKa6IO49WOmAGteIthcr1IiSLutLurFPS/KL1KwVw94SCf5XSxfrAfuufiy0ZnATB1Rm/rgz90fnVXU9aUI107acrbBcInFIKJkdf/9LTydqRz9ZtBvT5Ewz55F0i2BmOEclQsMe0UQnZv+bHvwy8F1+CooZZt2g/BgnlZcp+lS/c+PAtM1HgxXlJs0aMaFZlQ79AP5A2O3yRiw6rWTMxj5sIs+jJSnCEipMskpducTA/Hh7SRg0fVRhDiQKpEr3iDyc/hagE4thvJKmxNDilzizg+JkimrPcDI5AWnUTnnq7jdjRm7TKJUsiBsgBSmShrO2TP5OToR1lifjk3rHvodpjUM7jHr+FTaT9AlJ0Yvt6BXFBUgLdKNODe0Gs9K4KBb+yn2luCCzE0YSKtYU2dGlEadtKQlaBo+YmX1Ajd1tYlaOaU+e8rPwIlb5LBBi639UgpKSVOVqSrDz0WPy9pyzKpn5aXtfQi1p2Sgf6PFGfHLQwO1kLJmcCgyH1vFoikJK1x+hJ32tEJMdXb8qpLxr5ncBRa0zHeQ1vFm0CPYKyf0Hn2aJrg25WjaqZSr83/aCNSdBlKSmH2EX2rUmcEL/JfnTK7vD9M+4FdlEISwu86QxJpvDI1fA5rLKpW4/JPs9WQEkSMuF/uTXeMGLYGNyDfbZ+49F7NU+r2MNiMg0EHkVMbktEaU75acm+iddC0BYwTsmPAznEdvnlxK9OdkFvP98HeUUJ8ThOvJoFbv+GikMGT7XIzryOUExHEVbyVEI626NjxSEeaohA2zIyqtDDNroqLNRwBnLzy4bRD6NaSr3XWZfswaibAo/1YFMX6l6J+51/IYVZvg8EgA2+hYJVuzgbetnUEApFekxUxQcI05hlE1p6Nw5SU2zrMPoF9HHgxrMuN2NlazNyIEtCoITi4px3fWWPYs4zCLYGLPIUofBGnPdMhwCgIWj0Vrzw8OkTslAVHZWMSqBtTtlJ0l9WFhm/ZWL2+eaWIPyxgpoLbklFXSL1tv52MNeG4+OZQ6Jz+aZnDXts9bo8Fw8ZG8UpcF4qMa1D2tS9w0jrgQdbekwrQO3lmKkvBjhh8wyMAfRZd5/gwMuMF+aEcoVMYJZsl1MqZlZVxHKlOlll+rJXfUFEOQhIbuUuse/gZ+kUq8be42RsMX5/cpEZcWiSenEOUSWJVeTFAmMc+R/KFM5g80IReeNdqF42hHvPrFhq6cLd0rKvH4IBskRpEo4zfrzNEa4MftI7UpTiDz3DpOOXkCyExCeehQp8Az8adCf2F9FHhaMMRvc++kog6uedkiaYn73xo4V7WgLKmisHsLtYlm4ip0uwr51UTRRk1Hy6bJHDKibOIhpk8uY8X71zs2LsCa1wc8QBnu9HO7RsRHRHdWADEglV3dOAVaKzIYPJyuEiypKN2WEFdeAMp856mZogYUZ6Wpa7nQZnfAka29Ow0gg7y3xUc3SmBst/R1PpnBAVtLOOUnrrXmFZ5QwNUZHI6bwifW9s0KQCibAAy9M+x8y1TDDLD/ptdqCgJOwLxpwgcUTDdv4XzC4hQXcY8xOrSDRu6u430qt1ugs+IW7lznnhkpuXhxogFbaDT48z3gbgDseabhUFNKL7BUgVA8Mc7KIjiFkudhNF4AjB7FP0No6w9RlSLm+ldPQ6S7fLDi/hBrjb2KrUG82Eun2RdeMNdA+x1p6HZ4D7SsLRxQKOCp90hHknOBf1dMeuuLK7mwoWzaR1vdAmaj2MVC0Vy0JqCKPjIfuDsaaG+d34R6ETPQDa54Kw5U9SYpiWK+0oOdYbrOT5cWIU5QTY8B3RmOqx5jAnqYKENzbWzi/BasKpTrNbV7Nm7WM4iX5HUHgzfkX2wAmk23/JsPc8gYUgDP19uhZ+IvPsvP06m5MLg/36jPL9IvqkaZeQ3a1v8KzAnU1ntT16sX6OmGlmo5K7NTIEnPRXugzZxIypLWODb6pATGn5gaqWsMCpnGOAJe6l+wkD9CtDErpfcSyjMdSTEmk+ASaOgceRBy0GuRG5mO45JDh3hsxYNoLBkwwdUR3ys06W07HNxzF28/l3Y7gj7ZtCOnSyw4mR5rtsxRB4b188gFFc3twiGTrSA9cM6vT8ORDTkEAOn2l/Zn6F4C6ARVLsPMxp5/t5Im6Z2jWGKogEBWA79r3Z2n7tL/9q5X1apRcGapxqiKkJF8ClQZKgQsYh4Mdqv9D8y97LqC0uMHfKwQD30k4D56eUGsY9QiIvVqlpVa/wdgOOfNAEQaRAxdOoLApmfc3YzuZRfyouyzJXINwLSQ/ElCZpuO24mIXkVckgT4aOEG6OYEPnGK9ZyWh9H8QVw5+CQGSkMmW1yk0oVz3zYPyIKvvVEdNQfuqtudZ755VBvcH9R3fhBgZN7Up0mSJBQtva78o+1RH8LWZHWx5WSgGOEJOKYXcfsgY2eIWEOsOxNOZzbkz2Y8ARBWjI2tME5NR8cchWnYWm7W+wjKG4MIwEtrCKEhcYoqtoix+OareZ8ARfmElExkyqaTOsZXFY2U0MXhG9hWX+NMgrAbAvlQL/ro/QDvd6VmKDfTS34HmI3UDP1eP+IUp3zFAl/vnlhXmN+OqgMOgXEp8f0sxJ1YGTbKlAwve0Qcw1EJ3jlsGw2GJXvdHTFRTabmsh5c58PiHX3nqRfbFRQf2ntGpmbEjUdBYyK+PNC/s4pAyjLAtwYXvlHfRPcsCm+bvWts3ux2caJ3R5PnfS0M+qPhqc/zdRK0+Qev8/ED25RbT6RzMJQS91UBX2c9V0Y/MnuDofiHX25/7tYXigOtAqivc2csLTUFQ8EdIuWZZzE7JpHfvc86MUsWykJMXVPMgFosYgO5T8DWE3y8JT3hDgqaYThPKWf8B14KQPmuB0L7x+1xFZyQ6TiKaptkgfMXx/Fo20dL8kqhM8qpoloAgiRPzQ8HhVwIa06PWQSeUZ3mP5FniLbpdRcGKJrLYYfK+bIVS2g1Q086Elj/h8Pi3iSlaLxB8Barc75U3rB2m+BF6dsI1Bd5GF3svChHzuQsG1ZO+UXl5jdXY/C2qTGN0YvDYTE70RNTjNuQHFsEzjur3kpv6MbieL64InZglVdtbzTudylJy6MfY+eg7y+PtFsM/LvOLvMU3VSvgIlPtGKd4vTAcWjBfb+VlXswFs8udaEKasty3aBhDRdPiNR1wuGzWKZ9xHreligUJer+u51c1gwu2BHx4c79yuzDt6kEf0WUvZF2GPo1p9g2Z0IvH02QzWamKtCZwOMPp5EYG64ARZQlG/E9+U/ro0nzg4ES+jCUi7f8KGzhbxpdydXaQOMifp38Mn8CQkkjWZ81uVzDc122pARIMaELcI9r7cjQb+aI0aUK5zPa5ss8Ccr7/udHVeuE4OUfgS0VME3F0u7fd6kSAR4wULGLMphVsDK918bFKn+JWKCylL4qvIA15I3dOt36AJoyoy3r1fmUO/JY1w4KlDgeDKwK5J78Lmz4Tn9Jg/eLy0Lvcq9BxXLfBOCY22Hg7gszdNCRMZwSJNiQJNlr/RzdiYbTb2045K19SLycehkvj9e9FU1J1aczGGnIiBSaEgDXfrOQTK0ikupTSZUGKrUR3xcKmmJqPwll42KLVGZx5BikBbc3MeYD51U6YcFvVz3IApE0/4ZvJVBGb9tw7QG1TU4DRFUG65QeFD5k5alH59GaVwr97uVbnl/4KzE1QOKYtyYOpPGT/yYyLqq9Fl//GkWhJBi3zOCiogXAkZe5lDDURoGgo8OwydpyOHqIDMZJ8H10v5Wv0cLLPYxPChUyE3mjKmzSByGKC3AtQtMnHSiMRvOk7AEU3tFNaTFIdSzPZZHSYCr3jZ72RAMJMrqVpbU9O086SRBci51ZtlXIUrz7eiy7wnPjumrGnUKAhyXt/5rqgiAaThCzqRUZpA8eifW6Kkp/Srdo4KLD6L1xlIWg9r95/z+ygQ5mYuNSljdgPIgTCyRI5jdEl2qhEi2bEYSLoCjXvELL0htA5TqbHCDP9psDkB+XY4kQ5aeCuO4MxTnTymVxdQmU9OywH0E6OHZyfjXRcrm4Gno98iUy41pd/8YuqO6wbhpZlYOTPddsE6xVF5yVZ9ltG3DPyCo+rrFrxO2+9QuNl2XQqeP0b8rH6X/P/NnAEPkPEPS5FE3m45xMGKARj8c+7YyKuOsYPa3WpSOJhqhvWeUsTLnF9dweToM2kmJS3mxw3ZBjRriVQh9IbmkuASh0kBHuOad5a97m3nFX2ZRBUtKQMIhfjx6jtulBfwipjrUzyHVt7kn5JqgbnFSaUtlXAMXZiue8NgHPZ07y+sRkQPgWgX2SzT4fyvOdeuLMi8HZ3sCmMtaIB3qt4ifF04iP7Z4k8fnc5sYBbTfDB0PpUsaah0B1qiEYOUMdZKq6QusfJzhr0tsYn/k3o7OI8xyNijfs4Kb2nF+TjZfuBrO7yDcZuOseijMWAXm6ZjI6p8rMa2ePywKcJKrhMcNSjmq2L4l6opt9GY/TUHJcE3m3iTxN5Qqcc4nVbIpNPJdGZNWbA8od2cZxp13lly+UcbSQtFtiM3DPPz+v1JpijVlpOtmWic0adx9Ur8Vgl/yhc4h8nJZaMG8fnPqDlkCeOM+7YzkwAWBjZwMbAJQsS1mT8j5yU4ZwFNPwGluEZqHb5EIs4OvMjCX8+wvtScJvq7NPqhPShg0AA4E/ZK+BjR8QOwwF3salk57VehUayMQRbvomtmeYvqYcXhGjaDZXEx1dIrnP58HLQ/GujlAPuAYHn+of9x8ymu7/QSIaHspf4tWJNVbJ2tb+UatPmHObpT8I1yMiCozu0jziHxMfSANUYz1dc5u8GeMU/TLRsVJoFjKbzutzYsBrruxN/7CIB0580ip6TJ7SeuQPfmB4LFsc0VDCyq/ewRagYi7bE9sJ2zD1R1UBKB4wtHqapampamwcECSX27ut8jx/LfV3J4EOusD+ITrspTepQAFLVsDms5P2Wom8wOze4223j2GnOrIoXJOOj3oB5Q2ZYalAKU91k1kHrylW8DrvtJKkwUX9ZmCPr0SHtTlGqIvj4A9/MIWn9VTuEwUW+b/fa5+Dzt0OkSR+y4/uhxbScSjQoge09HulvPxXJIP7xh3ano40drODB//qLSDdEi4ZSgAJeReTx+EzkMKgbTVyVsSFhAGAIT3W7S+2BPUBfkSrSVIjUdN28fibiAQSihqPWRx5SnQIDUMO97N+gZGiNQcI7js0a8KCpBHCaQR21AxIa4YDzwS722S1rDKpMxvg1ooJH103cqyILJSAgdi2lLAWTfHwXo7xYK++NrMWjYlYP4A6EqfhZoDkUBdTbO1VmGJDAXncHD4wNjcxUJpOUgYPS384+CUmbPKhC3TT8H38IGnrTcGLk8TYIKH1s65u/dZjABodzise4P166L3o7emM8ewI5grrcm0v2Nu/OVK2TNwdGwePz6vDuNflU4cXVik23/KAS/+7Lgv7rtoED1QXdgejoR3Lmctax24Mxr6YAZwfKnrZcPyOpdLOG5elSFc83kkp1aHSwgxC5dvJv/ybNsdTNFXqMf/tH9NRFbMAwN+Id7hujWQmYEUcuqrka7OAYY9jaHeHVSjpBybhNVd0G1S4nVnp43YO9NLH+HG7MyhsnKkoRxw9TkVUGhj0HroGhJbFZjKokkajcXb4P16tdCTs+LR8AnmOI1Vt6Wo9khZ0d5zAAFkoHQyk9ir3KEj4moa4ZVH+IxRuPLtRK+PXCBCuUY0Sx3QxG1u1TbukE2KcdymRvvQcDWuWWOQ7DZKZV6Dekx802EOakZWmx0GITb8aXCliLYuFTlrQHJN/qG4DLdJbYyK8HFwVm+/NfUpismXo9UaZ4SW9AK2JCqmIaRsTUQ65xXUWGRXP5K+LNuIPc08YSxGVj9qKbkJBYvZd8khZ4fkXsHvnrxD6FgVSOSoTHT4Z3EhGTiCJZ9x6Y7B38zdaKUu9waW62Jp4KliJHypOZFRfKrg3O4gT5lEbUQxN376YlYy9GTk6cCf8P4UBVUmw9vxqa56SEReWEOwZRRfvIMa0rbCvpnHSEXactM4okoN0WzrrGCiG3cvm99+aAcYpqlPkgr1whDDDe8AXDJz2L0KWrcWxsD18u5K8j6IKbSjPaO1zlJAXY5brjKgpBpMZCBfN3IC1JZ47u8yvHgdCnAlT8Xml6DbX3ZWca/L+hRp+IekHC9S+NLOChxeQWBwMHGtV4YtVaRKvMAE1/LgUku/yqhurPtcCcwJxR1a6wSY1lyBbwBhFoio5MRt6yQ3fsZMephaHB9GTi+d4/lub5WBkO3zqSOI16GpyxcPSlAZKVGTCCCyPX+j5l12vsPb4zU7La3ijE11PGCsBbDeGrdDN3yYpyE4vxtfxjzH0+fvQch7DU4EZsFpnDLEN2/XQOPIcFN4DpmUW1we+5mpNWI4wdSkdGRBNxe7oiWmqwjWQ+Vm74La4cAm/Xv11cyXuCr1UC6l8xVNwgkccy6KUeOwgEDP/wEWFyC8k8R6bTRybPYGssC/SxCI6IO1MGWdfMWYw/edqI71XIpMaaEkpVWGoYbczGEZGGPadItXlJIkQw+k3mZ7p0L3NiglFi+MZbIIRac+SOcBl8vkawON1Q8ja9tmnqZ36j8f8ysTtDltdaaQBg539EqG15rkY1kcYShe+ZFT5npDMqK5ImdEe+yQ2sakvu+hXzjfKJKVCSI5jYx6g0eo3FqjXALuse1UZdxmH1vpU7BivHgYiBY8xOOyWHtcNmqddUCHuLJ44af84yurIwrebLGi5Cg8cFaksGlHch8jQYixQlthMXFRQzY9FgLtezdHBaOjNSxGjZPR6uTV1xgJN6CZLuYlJOXPHK5B97e6dq2aMwghfBnyR75xdvN+0QOQGiWQlOeelZYeqFTmvXKmHMNa99Lzc5BomWYucdU6aXvg3hyTmykdqUQbbGKWQKqvOGBLUysmLknW+c6w+jj1gOPIorOsKx6Mt7B/fpnO1iy+3Tx4ey3UPjQjXyvnHyEvik4JXSa1EJqV4oBfD0qenqcbi3A3cE94vflEeEFwB/CVbjPl6PhTUmhog3MtghabUBM3E0dHujvpHRZ86kkC6hb3pnpymjsbF593qtTNPk5ckXxIc/N40fIJ0y9085mCGSBzBvSwe/sAFQhqfFuZlKRqvGmq00y8PXRRzaEdvDlXUpfZlBDZWp2XQcdv7M8Py1W9hdQEs5kFMeS8kro4KgjOTogKren0vUSGqV+X4gUic+xuG1oxmpDKiErH7np/X+JQ8WzFJDMzi5NN01HhQzEzpdAzJoqIckJcG6hyHRBgVNTTWp1Tqqr8SJ+ljv7mtbxXUYFpvcOGz1zb8wCFD3OTAFBJO4KxZ6QxfgLCRgXdE7YQzmyNNiu1eG38IMNaoLyDiX3Nn8/j+dbBlbrLPYZuNPAbh3MUygITFUWgzs2eHxZyw/AHJ6mYVNGCDXcP+1WT+CabPTmjGkcHkx8xqB4y45fbyPCngPMJL6zAOEhDPIPfsubj293ZvVZiTgbOZe78KG8qLeT7sEBuC6T5+GoQw55Il95w9i68hb68uqS6mgVRizXvSDY47MSCmJJe9ioFdkJ/uPt1CjDKGD/T509ncIJtiCMIgSdWYhOSjwFZO/kYySfUW1oe8HT/HY9gLp+EvnL33Tcj8NAVeBHaFr88LmFSmE1i8HWklvxoKrSwqy0ft1TfLzAGDLz7NlspnhDZWb5q4TDgpV9nlKmjDtTIrRRoW+jtCzaEsAJEbtuogId1V6mS4snifQ+msn+YfLp8JhmVwsrDoZIH+fQXbp0VmEMY6weAllEcRGy3yIGYXCYGfcHAhFVwrq5az28uW5OrKSR2Kb+oIB3rTFSzHsLzLd7i9vDLmR2TuEdANgs/eU9hmHLk7QuaVPRtIB2+E3PcKlrWO8oYUNOQyWWeI/ZmOEdqXy/cBniUzaFg4XsXeNdI/F8aNgIpVFn8eU/pEBST5Har4HmvME/G0pjrHWINTFRZRvSEmuujuGAybiF/TPQu834mU8XuvMT1OovZWtoN4vLkclNuC1Djf8srwnJFc6HW0C62G5yEpmZPORN06McEcWUuWT4DxqG/+aO/397mnO7v9meK77gPvNB7+/o3NQmQ3eFwoRdvEi4ek/YQeT0eyKtkehU+yX77JL0XgRNZSx4CXCqokKaFg6/yx1eRfKNsX4xh+5DFwTVVBee6rPvcYRt+O+FK0cA2OirizWiV5hMH/QJmFUpVhMIjRqbadhZm/cg4YxmuvIanokWOQ41uQUVLq5Uh7Uqbb00F6NxIX8qr5S18IiM1+xtmq0EmgmDN4bZF4ZUm4pJVq02xSAee3sCXVoenQeMi2yL68Gv6lbo5HVv9KzvHEQOOcpGcgaHIzIJ7LsIq6+nDVRXiJt8SrfWMiXXIfnkMvhXYsenJ993iA8OMi9KzlBzfv71WSvzhpU9pxig4IyfvpoGQp8kopzU+6NjawkkCxxaCSkhnHRbhx0mM53v5P2cgp0xEfH8RYOAJly31M5lVqtjrziJZXQGscqeNkJx6XB0kMzubuP6591Z3Wkr4X4e5hZfSdBslhEfTSdh/wVGbQoWuFcWJOgRtjFCyVWdkdYqEaci1jIFUi2gy3obIAOTAB+vgc7PHdlFDCvVSaqI4ZDmLwycE9vcwrbiZ/foAZpmhTxsROjd11ptwPJyCesGnmAU42WlY3VcPgdbl/KzoSA+hMriD3aZJFz5shuqwS29vFFxpj6ap2mDIJ1MhLBEhIe60gVvURmwEADuK1ciAcRQfoEsprSXB2pnKidnAOW0mcAXcwWhLgcsl0jAQvI8oARGHrvft9DtXm2OFcep8C4ci+P84K2jBZwPZBkWN3IqfWdZ1I7xhSTd7djJujiZgXZGdk3Hys+Gs99wmZ8NpY4KmTeiiC+OXIcl1LU9BdAuKZL7I/umJW7xaEL+esAtdSlPLcCU+u7Nq2LmT8/XTmyFOjC8Gzw0lsm3p14rZDvnrLjZGPnvQJNOYZxnajyvW8LFKzU4dvxiIDROc3o2UCghb7UtB4/CEv3EgAO4fy1fKPswL7k+rm6YYGblJpl848ObGsoy2DzTYcb08YIAkKBmny6W12Bp+FyXqdhFaMR219QHwETi9hECcqk8zkD1qgPOXB2AHqsg/GDB7mmkHuGgPWTFVpFLV5gqwCxXSD3lUCZgJgVB7Qr1TstFqVvZY9i3l1u5QQx1vLcPAB0/u1IxlaTiZb+K+ZPv3WvoXq/bKLNUVb9vXr/4qjOVnjRNa0PD261Ql06Cq2aryp3h/030exj34yNmv3GxQJCtjC7J3ANhKLQ9paY8uVAmLDv4gizGyd1GIwMFT6JKhAVTONfuvFugwU6gJPnsN92QUL0VaFgkc4sdGzCpyZbbClrB1CbnMo6gv8tIzoBbXPIeQLgKHM3C3pj28OcesBmXfQeDaowk9+Ows3u1yq2b04UU7jJmGtVgyke9JEotDdRHtjbTaDkKWH2FQ92Ogf45fndfO+gQncU5b5rXEjzcSxr952VdUoK3yQuFsemmQPtnINWh7tW0zG0DNl8zuXdEsRKdVgyocuRoZ8CDlxRh1yccrqHHaGBfke8X//BoR+d/uBTzRJy59LeouceO9zeq5ttgcd4wuMzU5q7A5/ZJij+Y/A1K38ZYokzA97UDSXLBG7c9L4kJkKQgEWWQM0xx//GjR02vm8eUTwTQN9Vpkb9ZaVPROTdV2CjcmozTNDa0+VM1PEkiRg2fXkzlgWLWKYs8a9fZYnoMns+8/EQnK7xw/EZioxk4b130w95JWVfXdMwPpv5Gv5XHZTKT8PV4PkNcMerOHhBuQ749QJWEcu0lp9XTaF5S5Fp5pXJHiwiq7jqs+n+xieuAUFVft7GBARM9WHv58Ci28vcduBSIo12ERJd5zuujhmpD0JgPU6HQNctWjRpRU5sTnF2KVzcnpuC4vWAyP39f1lRGMprSas/DBW0vyD0poNAT2FeZ7JvryWGI42LDLOxZYG8lD381B3sliF5PzWCEAzpnpQWcLrkJfcSrbpiicCpbeYrVm7Kv8KNpZEOktBbk2QSONTMOAFhA2RCQ/LnUJD+uHxfSc3VxH54BOOSrXtJ0vBm2Y10vb43psoN1BV7YZMffx+bC74VgWUSe77TgIiwT/MWF9gW9GVROZvub5p94q/ciYeEkwUgoca/jqbWIEYRnu1/EDinpz624n9dBDZsnRosQzsRcAcdSJGdMlkKnf9fMsg76Z7vY8F4HDhwzu4OEofK08jLE6BPuDQr7Ch6eGxqIB+6kWmsHT8ee/hPiRbBb9HDfWZ1nZxWJoa+Sgz7jLirZukn0gH83McOe/BNcT2Yn+OukJqHq04cCnVe0LWNPtG43fh3D2ITxXiNgAHt3F1XMMdrcgRwxoq1cTkEvfSzr2F3DV2z/lb+SeveWy75Pd3P4BDmpBqOTzCDbBcz/JBcWaN8Szb2O039MKkW0yiYdELWTfTs3mQBNfra/SEXzl9kiw95C6wuAhAsNl5VkmvIxf7nXxvF5Prvv8JT7CoTESWl+1uxFN1Xng4FDmTYe5EWHOzYEP9YCp//RWr/0po+PO3OTBJXVf3LwNFQ+OglQBc9lNeclxWjKxiyRmgdTGrKE+Lu4SFGQxSOMdhCqNEbRclY/S8CkpaZEi5R7z9lAInYXsTuOIFrwCnCjLzfWqm5lgwE6uXMuPkr+Gw3KJMupmultvFos4G2GnpkoJyUX4nJygr20hPOaMYQOgi4HyIUE0sWj2KZ1venYACMtL56U9WT7ZRCYeYDI6x9rbiw4QIglOMEO1KSg0UN3Ywsy5zQfuzEwdLITZ+qlK8rCRfBiuxDeXPuQyOWvYDxQaZJaYOMEgSJlC8jyyzstoAdWCTn8vKh5O0/ssyd3+uDU9b6gjUC2547XdW3JOhj+nTDi0ybxkMg91HHqryBfuJfJrPmM+yw9X1hdftwXB3K+r1LcjrUha8eZ0H2MYjEhPOturUXEBgnZXfdA6rAZ9ItSsk9JhI1GHv+KWQj4/VVFp5liHPztWTBUDCaepfm645DBdDTFshE0mJ5NPtGTer8PiUudxllr4JUep/wKqGVuEf7GfxXy9D7YRtvR9cA60ykd+Q/1TEzELi3Yd65yKZeratnVxtC8ik4m3m77VMI30wC67TU6USsOkfMVQHVxLvR0i2r+MP5vmAtsgPKpxXJO9iBnWuQDqTzBmIJ7Bc/IUgtuwpKkBTo00E2ze2tg39z4c6RmzONr9bLcmnllrMHgycs4rH7Ma2v8xbSdmojOI2kF38WBRaAbQI27jwZEFEo1aUNkzUQpTWsmpkkSu5cw4xNbC5FrLupYci1QQzbflfGgh5mz7TRfjfMrqC9dc5T9NeZiHa8R9xokIXksxBzuf0i8MRKfcY+htkjF9Qv2lIEbOOZ9RNNWoYkuPWhQYmM9qwAeGv2V2bcGnT+lkujXXjceppckUVXl8xjhDDGGmQZnVYEuyUzrRDh9yW6SpSCQPAOEwLyqRZoUOIlKK9w4spi8mNAWHjbvnZBZ0up9vaA/24H0X/O/OMHqfgA/h44hKvI0ebSe89l76Y22gOnqZR9cX/AAxYt3rJn2eyTMiM/Eb5F8XvsCFEo4kFtwGShzPgBnbtjHH/lRwy5XG9Em25XaQTnRivzMm80zgCb6ZUb1rsqNcr4RTaqwbB7j3cpaJG2a4Wh58aSEqWLCuEgHcUn0FHI8Jze91VkcmnKJVBY3FoyMcStiIjuVYKt64/PUaAFYya6c6HX/pIuE0TpgEbAycIs0B7KJU8gmYkdSz1Z4sf8fMehE6wyl8NpoKcCtovYZNaKbPCfAo1oR81aZSB1NWc0QrLjx8NWD/fE4OXprnX8DA0YfLfgE6R2CxRDtjCWY2nlb3zAxmz6BIvB8owsw/vNoP7sm/ORi00ydt285mnllp2K1zQ8d0CN1Pj4wzcCyihra1GgCQAsRiHP6jo14VPfsEOj3ceYW+DkeLfBOHeu3tRZJxkip2gTkj29152PadsYhJPUIVjVeF0/tSZ+T43H/tdexT87ICSxKhA0X/LWLVka+KoinAU7F9pGGXQkNCN/XmWOzALFxOGnAq0fkbHuKfSHinlbxBlcNv5ispLDupqyHUB7AcP7YnFa5FhBTtqcrWsVUtTnvl0wb4wMDPyjJRx7XpmV8syWQcn5E8HkS7RK6ysa5LT5ZOoSAdSopyT2Ts07</EncodedData>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="Process_Analog" Revision="1.0" SignatureID="0B2CE2B5" SignatureTimestamp="2025-12-08T21:30:54.414Z" EditedDate="2025-12-08T21:30:54.414Z" SoftwareRevision="v36.02" EncryptionConfig="9">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Input_Raw" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw input value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Percent_Input" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Input in percent]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Raw_Min" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw minimum value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Raw_Max" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw maximum value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Eng_Min" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum enginiring value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Eng_Max" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Mainmum enginiring value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Calc_value" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Calculated Value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Filtre" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Filter to smooth output value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Minimum_Value_Force_To_Eng_Min" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Force value to minimum when below this value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Value" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process scaled value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HI_ALM_SP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[High alarm setpoint]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HI_WARN_SP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[High warning setpoint]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="LO_WARN_SP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low warning setpoint]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="LO_ALM_SP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low alarm setpoint]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="DB" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Dead Band]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ovrd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Value frozen/overriden]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Report_Ena" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Enable report logging]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="HI_WARN_Raw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[High warning raw status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HI_ALM_Raw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[High alarm raw status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="LO_WARN_Raw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Low alarm raw status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="LO_ALM_Raw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Low alarm raw status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DF" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device fault Out of range status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ovrd_Dlay" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Overide delay in minutes]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Devicefault_Override" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Override the device fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
AAkGQKDBRzrH8eCeHbTeuwQ3WYOeh+hkO7kJRmj0HQbpec6oDcE+WxPlcz1FGrITV85trlSQtJix9SXVKxN3BhXrcYTy/78N1SsD2/KgimM13kD7M477yMimQ4JPE19YEmAEOXFG5ihXy/IBqwYEaWExmMh2+SZPShxV9RVY70QyEk4PyK4SzcyRW+IrusFloyxQiUb4UQJTAIsQ3+x7ylo7qqG8atG1aKAsASnryRv40kP3/90gEI2DWNM/NVskY/wi5nl+rYt9tdsBw2wHfOk0NKMQIMIKxteL6wvkC9B1vVIpxMdR8X9SefYLZTwaDqZCqPBz5iqeF9gSFkKwn/U/rknkvJpgg8aOHc9Ig93+UZMbrs8kHvV7GMnu/0Av45eaP+sWnlb3AHm9AhBrDQ8HKenA/tiJ8LMOfxRxLokGIHYGpXRtkaohNcGiPNPEM2j/iGx+YxaXvuMIk8CVgCDifav0uWHGAVGT0dmFflwMlJ0V59Mgzo4KUgF9ODHh9wCBsKtv42qGOVEUHPWnRFoPUaGXNsTnTgN5v5MZfr8KDjgRTxCssMnhjbjv1Y/+3iEW87LKr2r6yvn2MecFMD67BnlWU65OdehUXtzHRJQEl64TT5vp8YC2f4I9ywaPOOr+7LqUCP/14oODcf+26ozdXdAz5Ul7eXT+5r5jSOxQ+OI9WfThaenzBZiR9woI4n+GZk83NOGLdkScL3WeyNDBFkdMiUUKX+mW9dipBY9iRx/RC/nT/9pRchImiqXkWmuhFh/z+pLpjxv6txoht9b6ImuZxZGPVbqsGQpb02uXAXRR3u9EQ5plAkToQEgblygN5QK3qpIxixvbCNeAPy1WoDlse4tNwFYhMWKILer7/GVf7g4uNdz9Bg1KJUaNN30FNcfIXmIHNAgJOSYXEcwHu3A7TGHrPqCc3qALsnqM1UaUnVbXjJUhe+VWxpjKvDk233Z3wGGLpVLg282lnELO1LQ/xeS4iSAMc5u+Zc/QbRm7fPY6ZFzEZGQbHIX5ZoBZBmTGpcxwpA6W3swv50xl43z8UJWhZBQSuBE9iDk1Wvx5/DFTpRTTPeTYqSTcxcGs27Ua6K5VvQwyttEYdBWCHX0o0xKq+AhNr5uZb4tKgIEV9MvJBi16rtSgooeu3UbSws4ZNkR3J02myP3LWbqCFuY9CDEsfGYhgWV03PUfTAyjWQbif7++7BZ4DhhOLxsDkXMdHW3qjIITt2uAeNzHiGiwUyVJVEMZEajw3p8wI3R87uISCzIa0mMeUxY/Mq0SPLaFoYm+/kIqkURTSQ5aaJkYuZM7073TATh3V+JMLI379OU3cu+GkBQbjBDpU4V9h9GylAMBAm/YQ77OPg3XlJEC1t/qcfgGfPxhr/B8gUVmVUm5FbcPR0b3wq5IjvYLgP+H20fvVVipsmHHcf1N2OFxnPNUvGKBZJNoSwJ6f66OXgGDly0v3WPOMnv98tOE8MeMMUC0XjFDkWLiRUYF3B+QTNbKV9yyLCVwVK7jSApz3UKOpNTpJXsQNIoQ8zHBKs7p6h9Fii0T7/MueGO8v5qhTpVBoyDxXwnN6dy1meUh+UJpKG9QEV5/ybe2D6ieo7Bm2KIGMlg98HVKYjvKCkcPDaFUk8yX39k9Cpdapt4Q97mW4bWMDLEfQQ6hXcMTiTSqCWFmdMN0Sx/YTXngHFZOcUv80dMA0z3VO76KO65wpTnSH/tkkqQKjmZKkEtka3/q+ZNvmObm+W69As/bxwJj7X9efIcrNlFS3V0X2/Gmi/95INythDb7yqbOqW3dGNquvsGH4h6pNkiyTIf1MtJCWeqbfsVHntWQK2JHho3FyMbzs3e3yHApCI3zjmiI+5v6YYxnSkF+FjCqOEYStX9o5QKH3+fCDrphAK7ZB/kpAUH/Esz4TWgcBJ5tnRhpdn2V6YHe3KWUzFFoB8Tz7Z4uQNQWn1kXdBiziRy1+T9y29SAGzBmo43rs9U8OjBKZlJpHSe/hs1dp0RU/JkFNyxGjbHLW2+20J/C8RbLUq/xZyXtwEDpb4Be1b/k4oMZheS+dwa92urGYI1eWPCkM3sOtm2V0ANaIP1bXVmGoL4b1LVt3uGU21DLZ6KbB2l1ZiGj3ZqlV5X/rF/6f51vIgpnXWPR/IChLcQO5NbB093GsZTn2lvhvjjXl+ksxvVb+MN4TG/ZrrrTGL3P8hHwiVTkl7Metuc2p+H/nOAHK+ssY4thv5SZN4gzCkDK2UxH7inwUilpjAkYqdqvGE/CeL3agytg3OX34AZOUztKXHxInOXXU18lDISuzQ1+NnfYwzUBHqB53XWF7/yJ3T8JKKUHTrhkd4GR3Fx47T9K6VEqgvpLx6SjyQ2FUQuJQYz/q/KIaYuSiFMLPkFX7G8R+s9NIaIGjAz0BCwsO9ei1kg8ZANqwsZT+UrtJqDSQwbsJJFH2up39Xwzb8HO9r5LRWmQAPfhK/4sRk9qStDHLfxkGsup2050E254bDnoiu5fSU49jF/yq69PulD92WOynTGtw7sscfaIeZNprAxYr2ko7pfL/wng6R2iiLMZ8FdRl7UrJalr4scfgxfvx6WnhSNshvpZv5X2ihv3jzqZwEVrNXCKCGilwzMsZzdcZsEJVyepZ8QlQocS67Qaa87HK8eNto/F56rt6J5ObSk7lAYFOFUJXDIsuSLRiwXoUzihyKrRe8SVe17HD6J91Blq6Uytjsd8jEPZXmsAs+EHo1G65LInprdSQNb0JbfGgpgu/PkwQwTK1r5VWkDrYB6lq+xCNQpzIgyecGqhwb8+H0S88siHbXmCbRM0nGxonvD5KqjU9gqdpJW6P6K1TGmM760iWIcn6MBfnBCyTbuzjUHqjZVizNB3b7ECXP26gzp7hHi8LnAvuRAHylf796jZM8fLyOjl0EDEScwGG4/JDPpbyVhihSig7/+RnL3aTuZxjFhv4ocnBLjEFKhpT0uxskLZvabNk61llivGxrmKykLhDWSWIwLrvaSpLLPC79Jq0p/7lLyc8ckzlg7BuJASECgIQodKdiOgXMa0aRONS7O2DC2J0peFtSoNE4ZdR4a7A5Vo0xQI7bWzHkPXT3K1OjxcXm0sGAn4jBR4zqxK48Eds5fe9vUCRq58p8wBXWT7HFDwdEbN6MhNANbqwiKH1XtNwUFtBK3UYk+tcD9GVfZ7iXz6hP11pQzNn8na4zI2mcdXkY+NozIEsQuokub+JGolJpmwNjiUX8uPThgcV1jyq4mqKKJ+hfwyLZGJLhSEHxTOjTfkUsj40wsxi9TFGC8pM+S4ER3tOjnGGg4nLcNSdEZFyQjRH4K3zWM2ZClR24Cakdja6lfuAPiLSjBSr78Ydd9NF6cDg+/hOskczE5G9ZGpaTTG8nENjmbzPThal/u0z94/fSi8bKHX24LNolL2/G8MUaM7nXbQoOkl3zZioIgsRKSNWFUwoqixkWHDIeFpn0HgaitSYiMUQ5RZ1QU4QKGav/mNXuwU1OdZqcCftwLzIEIM4plRNR3mtw/yqzFbPrngOdn15SyJ7ybmB60kFVToZrElvmS3fT34bRi7EJYlWH/Da5Ag+mv+l9OdaywPvgP8bmsby2Mi4p/wMEnj7oJR3VTZ7Za8N/P9vzSU7b0ntBSYFqE2AwdiQViniTuzXVIPGuAEjIYmzJb6VrYVFOHVwZGd8iLCuq4dG6AGZlMxbgSjoeSbUG0fBTdZdsk+KD6LmhNzVBsVkFzUJU815Sc4Qi10V3YYsuEtAKYWt4Ch8fuLAWfUbz4EcIGMWRx/ISeCsCfs0TQbl1vdQSVAT11OaYygkjhkKA+GnFm08jZcnEAWRSbLw1I/OwsqpgkfMyBIlhDOttUwGxF6az3+VkQkotzElNa6TH7E4peWOocc30aXAGJLpGbiE7zH/ABllzfdyVuX22qGm4ulM3WgY17o0eHkUz2NwP+zSei3FhCDzvl4FOpQM7jpVsCUotWnSQIl71kdy+6JtEDqoHJcxrwC3vmhsqAoWiTQ7bEMj/rFO/yQbob26AYEVcxQwFoOwS2alsvlI0axoVcathKInYFkid5SRkY7NRqi/y18JLoHDVa0um6SOB8BTZxXjDkCPeDHBOdsss0kRsot4sNa/alxSSEAGKx1jnuNTv/SrUIa2lFNIq9MRD7RXxkIZcpUTjtcCtMGW9Of2T37Dp0sQ2Ws3pRfEnKWHhUIrILShsN5vFBn7g+V3AeRG5n2cYQXL71B7L8ouo6e2mY74IiMroJPwL+lvn6jLlO9e1EHpI7ucsWGYjUesdnCMr3N0maLLWedGDkwzQFzHjUWl2wKoqB8rJMIGSBFxu/zzfi64gLY86B/pZyo5y5h4GEMhsxMwmiAXqhhFluwbdBMCAepyCOMeLbGsMvtiAu8GYzHTK6ViOV84kjhT796u5GhgHiLx1hrBaky8EszEgAwQrocv4j0fqML6RPHU+680WqhGjk7HD9Gc2Juvhad985owAwp9byObtblbepFQbQviZ/OFZ5GIUd+LcoKdjhJStfAspHjCWQLNF+B4s+6CsRLY+N/GzwhMKYShdMHSJUPwTvvDAj44nDlFk5sA6yjdzZvrAYPVrMHgg1LPKO+i2BPkyTs4jHr14+TKua7PSO8Toitq9mPU6D9PQPAo2/47ey5wntFokTZOzAt+amCQFX3DUEW52oRCS820xRD5rzgU/mkyXVaTtOH4AOrSLTPI1BGd8At4OhXgNmfHVs+iwEQnir7RoVzhgthciWv6ol+FGxO4/2PNwVF+D/yHqGGLNeD5nuEbNGEG/q/uP/kwDbyBJxcc8XkBmfO0bYdztQyvsl9Xae/IIoMnmHfsbl2Mwxgv+YedUucY6Di9afKZoXNTvWjcYW++KkDY8M9c13YFBuGvIus81u78lbEfbnG4/xzH32nSi0n5l0M7PFpdd9JXyaUwMASiIxs7BaFq/T1d+5/HduPALqBTTGnCvaiVTRhrGRtQxmE9zAV36xBxnOokZP94laCkV6F03Ho/1J9ESrMdOLcZUCtEFBWRg8hVZIEl+8qdWXFBB2a4bEVUs6IHzoz6QH9Yo4nKEoCB3sNrwoUHdPNiSDcJqMOIUE93K+Kr9+bbDH/It0HpCEMI+aCIr0Vv5JnCzU8H4WFISicjena28tFzcXPSh4PAX3RlfhaeXT/S/WnlNzTW1hKQARpH9C/FZauVgjPFOkZePikPNll1sQhks3REE4PoQPSrIHXz7arEeRGTuPcoJndO3itBHFc+p6iMJLso2Up6v6wHur855KejYALEOS0FveAbjE+R7bkQUIU826HM+N8NSI10dZshmdZzPAwAXInTwQEvBKagtJHiJbRlqVwBB8Oj0PTAYFue44lLKFlWQDMchSbEYQ+vv73+X8BVev8uidT1d0Qcvoh7TpVTayjMN4Jr4nelHbzwoFfUJhw/BNrT8N6bO0luhjwJIurJ9uXNzcZ9UzryzjiXGQK2gXOu/iLENHw2479MHxzUzNsjy1mO7yld55OEbjheDUdil2QCBrZiH6//QHlQUqwgS+/ud3/l9vSrsS5yih6Ba0qEO1aYLeSy0DzdNARJU3mSxsk7NeRyw9dc0fPHLGDaligZ8XxMmsnE0PJ/+XaGsRTeu1mhbIqrXNPcDp+GWGTKGKKmoPuifYXzGnsGwhOXtOoyK9p2DmbS5K4xtayfolctgIXS6MsVy8nilUyWQtB+7TwFBU0VI3FMeMxF5pNnaoGBBg3M/IPzc/gvFmwMr3Q3ER3haT2vzKeAAPlJeBm2ZxZU2+cuSPPU1pdeE4RwNGaM77A5SETEfPAOd9qJno/6glzYOoATtJ1XztDdgdtoSM2uF+kevNmT76xtfLN+j2q1W2LimQlRuLN7nfR3Tx0r+exv0me+fxgWqLh6qzFPwLDJ/DDp7cYPEULqaO745/c9w9IjXE/K1yo6iWksXcAh/KkvTdm/18FjmkAuSKQIagtxRZPmMSbRKS1ICdh371avnse0og8vdOhm8GRBrNcJh/DElCmtCacjanBmkAPJD7ZTznaAvs8pQRJwFxWot7vFEjvZY0IjCCD0FGLZt1FHJ6xVPqAXeU6O5y8BA9gkwMcL2vrxWKtBaxlO7d76bsBVSXe2DbqIF/6YbmBtCURH7ClgSCnz6SHVySRBhlJyPPv0Ckyodx4obtkb+m/icuP+PfcxWttAkQFtmkReYPAg1KNgUQlRcXaRtQUbn7MgTVPCaAOKnuVZXO8+iKAOXrqh0m8X/V+nqAXCh3MWJhwjawvojAFg99vm3v7+8RsxNBqIjFK4BEghJKtXdtWnbipriXtEfmQi7QOdPkFf1iuw/pljpzYxpvAwZ3NaNr6MVlxJ5FSqOV17vIhI6WmcwWT8mQmt5Scc/BBUWCpQK75BAzEl1mQyrPTmpwFeNpwlJswgEIoyods2qNOBHcnpOaA0R/K4aLEeHSfve1IIckOsqRsWi7mroZ8Ypa367bpOYcT9Dk2qxM6Ho8oZi7/zIaKlgEJTaCu0UNbR4q55tO8ReERzn7ecjz8c2U31XbKFaxnJO9M7GuSFiz1HKO6OWmIfnSVZ9WrzlpAQlotdSHFIK6ERaB82uTFti4oflaaQ6p7/p6W8arVzF4N4Zs+w/cw2tbPA2ZsVC/wpa/SJITiIMVCMV0N7+xSnL8mBPy/8LtylhPaGem3EMMrQ7jCLa9gcIknCgQfEboLjRVNh1wxNgAsvtGdO0Y8XDSvlCwjAZJjtlxUydC5WysbWIIq1lDoq5n4IzO/TOEwb+O0CfSX4K8Y0pjb1e9TZApIGgUiUUj83gDJCH/MzCRNcF6bVmVuUXYlEAAqfZFutlaSFqqhkFuPkK61zSgJjUNKacrcdmdkMLu+hwZpmxzwG8DEfJWMhio3WaNQ9sUpGvprsJu4ViIvmnMETp59PGmjftrxIYvoy9MISbPZRq9/Iz2Hwm/OVDZ8vcPPetsEkkttza4g/NU8tFoULEwOTIxruzhMCVNhKGwekIdfJ+JfAmnggDpIkkcfWHdTTFb9hcc+3H7LTCKYD6QPaclxlBHtds8C0EPpe8xPyalqbEsxecE/qRn+I9i4P8mtlogmoDYeY1e4BvnurF5FlOGjzaRXZYk+/XdYO/yAPbzbZRCvU8YPevqs3Ikal+KRrxXC33RZHStl/lfwkpENXhyv3ZXGZIze5xv7jsNTKnVRc0rVuJhHZWIUdYnJpDdrlxjBCgUcGpnOiTNuL51jiNxE2QqMkBQ4fxFEj00ZuAAcBL68IEXSEVdzcUY9xyWVZ9fD4vDUt3ot4DlGmsQ0I06wUxQa12lI2BfsyGBvmYj597bZE64ATf5ujzfQf9EIN/fkWvtkkMWphItcN3a+VyV4fiEL0AAfKwk19un/GR+hF4H9T7WtZOFoR9R+P3+FuIynrW8/+Otzc5A3p1thvnycm5soLfX8nnkIeY9A/PSZj1uUCBNP/ZXeCS9nEkKsoo5UuBMT2CAuHdzJcF7bhojiMojX790gnGMUW0namYS1DCns3dlknK0+3sq/t01/sxEhVoqBOo1wXM36404AFJc+rDKAwqcQolTuwzFbKhM6KU1qKK0fKq/yUQVTAyZHX06yk5TBAa9JU2QASemcoVuE2zGiyrOhnP1A4Cg/Lp0M+UIZiTfgwZYIaVyNw9LvUk1Q9d9YB8w3oiD7DYb+pZ3kivrCZaKeCQSupLFHr2z5gwP+D3qAiiiSIcSqyiLlJezCxiqHGmpypO74On+/JpBadgBcarO6y0Irpk5eu916s1MwJHc/EcVyeE5CklbsnJfg3l4tPpYsiQ5x/XCIkxjLxm5Y7LbZ2gXgXLptAi5iMhv06v01IUr9rvysKiKyBkEXkUnlqBiZ8YPcusiNh3jZ0uoFcwKXFP5NKCml6eCwk34o7fnUgJ5P7xwaFEXnijvuExSS1FdnpxY0sH95Xxh3BEwU8TGJQAjyoUYaEyOp2r9DgADYe2uYYTseh3PYRZ6Olxzn1Y/R0Ah2EBAQV9e7g8+Lgs6onwe6cceJDcB763LxCg0fPjfAivAHt1BZOjZILk+lsHKq50aXiNSaaRcJUZ58SoU58Qzfm6fzX+HhioMqPbE8tlRBNCfLFmIf1ppypXzLNRFu2lcKrjtP3BgtiGwUvtxSqBuUXIfGt4ViTsoWL2l1xARIN1umNlssJ3VgXXkfy4U7L8BHkqA3kqa6fbc3kQG2LTF6fmQjSjKLsKDr1MlqC25mEIX5TXw+pYKBvGZOWfuU73E87uwwAvs9ERMD+Vv9fxpMwdLbMSflNtErJyv5z/uj1mo9hX7HYGMqvqQWZoyLgkgA5YeHuoat7URWFQ4pfiQaasV5FQI7bf0dnFUbIEqdgZXTjGTArtDfMo5Ro5r/EZV7U4kNo8P2OtpK8tGqWwbqIJ1sIb+DVKCxoR1S7WXVnSd39Yct2uF6vfd8lDkfR79SkVc4yPjATN1o76+LTa4qGnHoMh5spduDQrm+ALyOmpd/lxJIla8l+JPdhtCmA6ETi0WlfWf654zHUtadidJn2mIDKIiOcSmHYEctYBN4n8sHqQ3R3VxgRY4Biv2UMGkSMWm8+JYRXCtou1B8YD5FMkqeZNjDFSVOp+xP57qFvIN2lz6TZd+sdSdGaQujndbjtSTKaZiGObyxu2z6Z0dF4ZH7zaEJJlr2UCoKgIYPoZ1G6zHrYWmCBc0H87uf0DeR8+wnrY2nUHbbT8jVP9l9bcT/SqPsvktnQqnDpkqSTB6MD5EB8lKvgY6tgT3ccS4pCdGF5/uDV3bTGdepKnAdQ7xXrVOge2RiWL4UvnNEKUQv7peI0+oOyW2P283zK6izcOdIudBqWUbKpf1u09F7l9i1g5UrGPscfEgDg8FFXvXEed5OP+exTyNETM4gpNl10Idqvwl3ETBJAT8fBbspAhhzKLrwIF6QPC8o34PboyDBk3lHxIa/InTU1WxbjcaNt2bPExGfkKFhFLN2rjwfwkN0hh/pxR/2r6P96VBe+i4KWUqB3VpUjgdeSVHTeryvlt5kSHakGmnJ1iPiQJVFxaGTuQhTpPo+JZ4C31/rm0uZJgnUH9cdZMQVWy7cLnOdHegTUiZRFU9edsdkp5YIVMgwQYuGl0cg+eWdkWP/SPkrlAMmSn7dWx9bf5ZiRQYHQLOJQpxR2XKkaq/BuJwkphK0imuo5cc3iH0rFOPvSHNFJoCIUAG/Rq8ni2X6vbgPp1WlzoEBB5ZPK9OzUjTVMD8jDYICIFMPQL8B7AX+N3nbIQ/J7OZxCfxk9lqRtUYVyooCwpW0taT1/eOEPT/z/WwQJIMi7N4u0tQXs9LvYJFVWnDVsPMkuKWd+TK80Axj5No6+Ehv+XMWxJaYqdE/anghJ7ny0YcyfxerVZ48NZSKSz0u521x7HWrlwQ0ts6/V4o0MGtupq4MD9I7Sy8IaC14XpfJtzGKqw3xGENX0fog5W1BJxty7gkkaN1X4a6vf3sseO+KVfBBD0sEYVBZ75D+AAlbRVZv/i0oxpMKZD9B84PvuMmvvJmN+c8hg6+OQ8uZ8mn4m89xOU8kjR2onwHUCfE+XiXmwAqEgQ3zphpZHYHMcmVY+GOL5LuKc5asgAtxruLKeK1xNZg5xQlimnjO2aqDsHoZJX60tXeWMR5Vzg34UsutzhYcHujVwXdQx1VZP7hi4o/vYKDO3rzS4bxmDOxgksydU5c1Ykow1uEKpLp+55qdMS3T1rq0G95OOFKWdnmFqNVXnOkEd79zku7xOiwegOvrCqnVcCmPWUnhh0jKgdO/akgrtqthB0sBTc7bVOV/vR4qbOgi8yAzvKeMM+rVkfEbjIZ+3kyyTWbDWHEI2yxgOrzh2Ewq/a8QKbEi7XYSoz+iq2S2Fygm2pV9N9xAspb4hKqDAUz3QCmmb3qT88U+roPBTFqKsaDiNVWaGhh3RTdGtvy8Gliz0XgMvpnBkC9573c06Q6ybDZnIIPgJb2i8syYKAqf3QDcQMn3uf4KFXlwNiMm2Pi7pIjx+HR3doqqjmsulNdme0j7w5Y5AAShhAQgLyim1ktZwXgrZKEg6CRfJgTDMfBGvjqGit3RzGl6nnoj7MKYakfYNVTHrOre/GiqG7COPedi061VF0/Q9bfLUFfRHkVc3C7ugOFoJYJRn0vi3F/fAd7sGThF/H/Ki3d5jYpKS/afkChHRFQwsTBX/vvo2T0xBLq0cfZBg9UPe8bkI5rxzYo/8E3Z6OI2swI0G4H/b67Ul+AgfzrZcKV42kRKsKX7X9unoWav3tMLMkoes6jcWGxB+QONoJkb9x+wxQUqcrW1lLhXCuhyHO9kGcIZSIeYRhohKZaxQAcF0VNjfPhEdnf47r8rdORkQAjnaGv4yOFb/5UyELdOqjlRJVeVFs2tUh1skdDMZz3o/PV8Zy9b7lOnED6oQgspzgeBGgiJPVW6+clJPivutWs+eYo+ukwyTceyJfCNbPl5zg+6wvofgILAj9qe+4dzdEoT40QSKYSCcYg1mK4aKgFEHMljHmmqwONWIeiFcOPN7s39ZNHkNRl6ygMlkKnpjgXZvjGGsXumkNMqAw55sxaUBj1dihqMEzJ14RM1VpZHMUrB8rXBT3wdsRjiUNbTr6YGJHy5TmBGHVMdLLS2TyIe7xo3be4bz2xCA9b/jbSdEJxmKzQ5xUCGQuT12xKa/auvA7ZGgU3PEcjppqi3zCVwzLA13utk6BQegL3Cuf0CApwqbs2WvVXWXWlgT0llVeSMYxO0OQ0g3sL86naYTKKsMO6dSt0VLpeY3SzPBrX6X3VpUNyuyN8t7CreZb8cUHCEgBuFQSXAlafF68JFflWigfGpiDL+qJYVpC1f7Y2v0lF2TxmyyorK0zjrRu9kWfWv02HpnU+5g96LQBLRnlaJ8egRguofY/gWKTXyYgKJyTjeRt5rdORPKnR156jXxlQ2KMHSmuDHFc+qye/5j8sIqrADHr/lxzxnzCZeIbfq5t9GTIU/Zhe50gaCfjf+NxQ/DswnUGBb6HtAp7RNJI9RT2WDfze/dnqbxKim3AL6+96DGVQBcrt14KgUt2VOflhwsd6qBgso8vtjiEIsrIKXcNDiKNt8owim6kHfqmZd+6WkNXgZQx/D8rbSIH8oS5HJeehzTgmyCdiuB6BhcXeWhLIvVSpPWeLt32VfA6zmBeyE0yAVjIxE6Kulr/pG8WcpbHgdoEfZdLTGrthFDtY2HfnESAqomHCHUGVffU4wGlZghI6sxQ3EYozzCXTVdJU18xa8AIOvt2ydNmv+5uebvw/GIC09T0fEzQ3PuIQdEW4P3K23kOj71A9I8MOvT2VKOMk6Hmw/4hSMVuhDErUDwWLVY4zEN6n5DTyKugILksI5n7HerTtY6KYMQ+FlqB4fclINI0TBAlATrI3WNJGM3T455fpIlm+/9BPKmwyFm5Y9bw1m5A5BDJQguBdPZENahQMzXP4IJHmlOXrHqVihkzqRYAcsXCDIuvl35leyMvkW5ZVnmmiDcg9kADIsHD0lMKCqRwznLLdQmvNEfEAwj/7wlTgTqtEae9Q+H/qFcGYLF2C2yVt6pchVjdSBB6GeKCVoBdBS/96nPVgN0BNpNZAFs2DZ4D1880mUjTrPVukMCGeFtS8RkDkziQQ21KHNbNqfPWJJpZg1iGZQ+l+KtR8KWFaRc1Kq/57DSpMD9E9L6T3QOXYj+qtsFaUKEnlmxz/1PXPpEhQXjublAphSveoo6CANXS6xIizX/0NonZLqMyQtMaZl+qCl5ZENocXjUOMRNDqAPGk+Cu7NRW5vc4cHqN8nkrJIptkvxFBSEAxcOYthsSmIFy9SlWzaNBBOOu/5w2JWLQk8g6ogQDfGTxmKemQVpkLvlFvjmGa7HX6rm+oXbKKnIWapdNRUEKcK9m43Uk5t5zAYiB/Lu+faPZNL+POEJ3sxgU+tYWMBc0TMNjrnDilcVSWcSmOSo2QonZbRgNcNZAystRLj3XZMPvw3KChEMfCEd1sIdJHmDBarTCg/e8UWgo8d+/XBD8KZxAsOKPBPv+Pm5x6gsTJxXb8GlOM6OrcNF2ldKJ8qbfqUfhwznXXlt9RgyIxLrDBcTNDroCFm4P7+1nq0LDP2FiTDULqvmEh9u+T/dWxt6b4lTdypGCk6zbCbju3gx06kHZaLLH2VNCV0XZXVjXtDwZetMoLhwlNkYjaPG29Wk5KJ1StkUYlQ18RlqK/Iiyd5qzFgTSBDqzGyMdgodgBx8i8HTmH972Un0vINGXor+pSTSdZc9lN8hYjI/V3YtPorGzyQrllPiv10+cAyxJ/SkxXlcboOu52Y47y/103rg5YTLKpOKIsvlgYzBdNo3T83CzxUTX2tDv90GIMaxmZ09xwaHFMMWuvs57hj13Ybk0/ft6hqOryOtL91KfmCslZC1cQfxBqcdniwjqQhuX2uU1E0A09vfjdziclnZkE3FrlWCJhn+EwAUnMaYH0MeJfQzwL4AVnGUd+lpvYc99ThIC7/yvvmN6u578Ubt4xw0Ohk/Zh8PI8cLHHULYGkp/t6RNREA81579PT7rWcFGnl1fZNIEiuVRhHvwGFIKTmtSD/QPi970l8gDdnYTqFlLvA6xRG5slDPJyQZUBp/CMM5fJ6olXzncAJfshG4Oj9NH4Td52QiVTog/i98JvohiaffjMSgVQkrETKW/WoV3nGJTiJe4J/VCOdh6FevFu/kO/7KlktvqM0lwtWpXOtPON3o8HWZ2IHumed8/qapUYZvFfsCPVnzriHaOofV0H1bnORXhx0avEXczWu5TW6dxi7ng/ArSSLvOXShu+z5PH2+plz74nXhG9lXRbppu1vTABf2ziBpADQ6vb17tt8xPGPRzTDsCqBR17NiXd7fkl4JKAFI2vU9N9fZKJfkCatyRfbbG8jOL9MXLDmCI36BOQw+3IPNQuqpQAvFi1E6N1dxkCyVyeBlyg4NjYa4JpBPf8arpC2b4SitBtcVubriM3wm5bJra40l9ptqpywrAr2bNYm1+wtPBa6lcFqnor2xhDLvaiOtNhuNOs/PD+l3WtL2FJZTjbqOS3/xxXiwjepSgeP+BeuHN6OJvpA8eDWoG1JSa1fDPNNQNRCZHxdysdU1OgNaycEwGsjobyB0S69rmvGvXNMXIDu0mxfklKVTsmfywnnQ61490fwTMLZX+jB6QPhJOJ0L44ZWodAUmhJy+LhVw/Bb0JhJ/pDmcGP1cHbLDKtNLLThQ6vBbGgTMnLxH3iKNqGctnYKWlQUuw2xWEA00GDBJmsonG8+j562FVoHM5MhINXGlWpZToRSPDwi907+8MVSA1edeftv8a2LiqtfPZeQz3GcRd6YriGNFkuR9OuauvvXciBrD5SA5y4j7R7uH/TMvvtnB77Mb3kqdW78XwuzaLCb4q12lpO9YzxEhpsOesACr8wcFR1fxhmHRErMlJgd18kywH/QejJyec6bkvB52nDJ+/uq0do6wgtUsSQQkq1KZ/oji1IpEj2X1KyCS7oxzQXBClIExrHxyfLT1mNvziN+hyxkZ9z6a2QE2dFwMYLPOsTBMT0FZU00lhesPbEQA4uFkhDAXev7S+QoTBxTpl/goX8rW8UwBb64vzF6SXVdbaMUVWDNuANVf/JyHhEZOhjpbcbCvo9oAc/qXSx8N8bQ9oh/WnUNgicYpq0vESbw86/oxiG8UyKejW7ZHRIqVn4rbUTUcKFVQa1G6xSU0AGB+5OtdY+ss3QXhCkOiKhRbkUd4FG/2ebn5xlb/33CsJ+2WXCbc4JgxprZbcKxtPrCqXFDKzk3f3WtyoBcvmh9wCa3qyMWU1qU1YKLLsE8e34V3o4TgKtOCOBtdM037NKdpzDSKPz/TZ6rZPJtfsCZ9LQ2lKPqMRVKkgLEsPurf8Iw93Rq3KMpQ/JHu+RwJHqN9YYYPy4YfIEr3Fnmmqqc/DHBuPlNbe9RJTEzu5lY3cr2CoCoY/FMU2LOf8NO0DamhZ32J2oTWydcQHGCRhVmfwQDlOD3R2UE0oRefQHAb7GcX4vXlCYqB1/U8q1XUOZKluUL9+LVD/+VtFZ11ChZNw+EyC/OBmhhjN7YG3rFjzfdBxVE1aAUqJl1N3caGM3Td/BpvRDEynPaGXppQpiJl9VmpoTBKL/cc5fugaZJGlniTUMdQeA+UfyP8RV4XGjs9Br1CusuEUR+uCgt4bKql1mJAf017HyR7rsB4UH7HmPHlonS81uFcXyqmCTUoCVuWQ1noPJg8SHSlhpvoEy42n0bf+/xN46XOTxbCUJnjFX6JcuVK7G7TtpJ4vRxh5YhQ/FzZbQYimGFkvq1LEmfEchqKdhWH+H0vMTvyTvPnyahZSl0e7VLdE9yTaiJbq/u3no2xcyv9h4hYWp6QjHAs2vfjAo7TSPS6fVIMTKrDNqE6+LzzaPfC1uT37Ts/ClOok0Q4MbhENYj+cqpJ3R5me94VvYncoKwo8I6/Hjpx/j7sJS6iEeoPjJXdyknAIh0jJDKGtWYATUCCFjSGyNPy0M+jZlbWDeH8VCPcBI7auUGHfpty7ivOlx/wML6kUXOusDKXVnaBeuNniCX9llXLG5hQK6Taywhei3tfZ+bFKB/mgSQW3e+JLfKBdbcqAu5nHW+VOVEntSHPS4eoR7kZCvJtidO709h0LXHUzhQ1NVh4yLJrael/2+WcFXyO1zcTKas6Y3ordQiteAMjqVUfuqeKRuzhfBY01zGwQSxi8kH/sUZz5TwDLU+8mw+92W6KKzU/mMpr/WbpbibHPaIcXTqNQTD6Azq/YBhMYQfKOBm53zFaL+JSA2XliT+oqEFnVQmTR7TeFSxGchboS8UkdOokH4JqsYqOEfR+tgx4eTnYKQKWAsgM2HCShGoKsDARCllKOHc+ycjHXg7W6IHo12V07R4umXgdY+d6waCVsgJbthVuw3aChaFVH0dfCgaWWYjp1gK4zBgSBaOwSN+PI+rjWgy/YTHvKDT/P0RX51F/QDcIpQ43cCbhbcoYkZkE0VkX9EhSgZD8YSEbfVmtsSokIN11nlUIuQyWilC81ATM8AG9plH8AXz26yS61rqNhBYsQ1ffCXPNRziVqkDVCDBumiFItX7eV/v3v5HdIn8arBR7sTZ8xncAsirgdvFQSzqHL3q5hOxgET4VNIE0eHy7N5YVXfM9BKr5Mxcsl2hjV/YWZDMKVQNRzVCXiTw749eAClG0DCWz9WKIYkbaiZmczpakZ0/BIP8rYz2idDshJIJWnjVURIgK+GiX3di498A7Xwdgl8CZ4JPi7K5eb3baF0/FPYy/dCpDKoj3Zrqxd6jlIIyHMk8uWlUkq958qZ3+ogG99k5siHGDc6LVkw6vMSyu+S1gIXRZ+2s8AKvSeP/PxcbeiAmLuNdE8g2B7qobPcleeOjIywZPiJXDvVQX8Gv9OkbEw/1eWfL6eJpSCI6viMCBRlFP9o4zxZhXymoDKi3nuIEujoS0bT+7Km3cb51TfJO6q6MlCD22ZpptWwuHmh6KhXROGJ91dtdp5wBVj4v2+5ismMijLsP1rsPK9sNDVtr6UHwEzLUv+aMjjPRfAm3w8FgPPaidlhSovGAGPc10W3dx4F7AzyeziAkwM4wbRtR+XsxDbVUIx2XX9g8w6JeQNtWktq5t2t6sbj7Rwz9zvwsiOmjpGzz+T9CXmSu1svnoPDwQlZ5Y/sbNVN+TJSlzTxYm0aXR0exEEPU/KZVeK57dKk2n8IEAVa7uslRb+8NILVTkvLU+3YKE8s5Ct1wDeshc95pcclFol2KIBo8MDxeInybjcZUIOoBGqCynFOFX1vpFvd4zsH+5i77y0+NDKXrcmLbF8kM2EOxQHiIZwxFeDmZFqR19ocvJyRGA/fShSvl8PVcDFa1EYP9k2LQmI5qa+cSqYP0vqqBqjnWsRowpzwMz9mgY1p5q9sarWMMgtCS0DSqHiZTUW+rGeFiDZ97/6Nl7xdzwfFl+EgFsk9dLLnlaAeoEo9y51crXkm1Wk/SDf03K3EZl4lzreHe43kJjIt6pk5ecbrQi5L3GOaHkSzFJgkBApqM5hcqL29MNM0MQYE+1+mFKm+RpL93sHzyYOC+pYh6loaztBkPNGvhjqeYuFfT6HkEJnYlbQERQhPmY1lI7oqV6iFq88DbYEnXmSnmTmn4PDceadk1sR4ubVRcb0tFMqit0d1sIXOER2N/PJeVaBToJEoDiYkaufl6N0YH70VA9HXJxh29JAOkIjJH3ru3gq1/4mAI3brjPGDoB3wGqJzImPv2DozxCvjZifFGNk577IKs9VE/L03sgROdU8R7salrIDG9806bBDMz3oQ05MRtlLqGcE7B5kRORluMM1Um9uIX3BArKIqhz4rH5ATQwhOTl/sVzSJsWN/CUIjhnLWt+5CBsLZNlRfP6yRqJLs6aI05gbUs61x6azGzh8yeNrfH0Y3bfUxdp2YA8phtPuqpp+MjUdLPwCSPNTfuir2rtHY+zJXLGgpNBe1WjK5gRgOIlv/LDj6gkRVeBRb9/OkHlIIOzQw+taAcCgbaaMYtalhkjDsVLvgJqpy158ELqFdlzVHct+TOxH+IRsa4U/ob2voCW5FjfraWq4kDwjQJN+4fpzc2GDRTGba84ldUx5oIcgsRASpN1MOLoduibeBYrfMf1rSpmu74CAnozWrEElLR/nutZvnBGyRUNYSoEDM3DXpTcAqdIIjvk6o+Q0u+kLxvIvUVchaLwAXqeWU67rCpdBUBC1NEl2bsjYtHbnyZ9qGnRby+lLcN6n6db86KxvqoS5KonKM5lTlWUgJaGeAikeiAfloXQkyKHGxc4XAfeb5tTEcnW1QpctcJ16v2vOD6+ZZ/4fhBmp8Uw9rwk8OHkDrAyZM94jcI5OeSuyATm/r3dgVM/vmwJjSjXIs0ROjei8ZdLr1b/kUmPIvFD8YYbmFOn4E/xELzuK5L+KOYgQTm8/TYD31sgBDx72Ucd5RWLWDESM+nozu8iv9hRBx/bpZI6yJCfVNadmsgr4TXiv644iUdimJG/9P31MG0euIUk4XMJTJ39yXNWDLWJ8wR48KZAwQsg2kzjw5SI0CqhMgt9VoeRpZKztFudeNcMQpQpdb3iBa9O9aoirQwZRaocETTHZztQihgsIjfaLmVZP4x9HI8toWY4YFgMuZA9s0LkzpY/dWYWg+ecJmNq5Y7qfXHiKlYuRICWDQvyurGjE3/HQSWQQcjku72eeuLiE2aj0JKIHNdsw8IM8Ml/27us6PVWEDfbxvfmpoXHKupryzPEIKTo15WiOobPBVwmGin23g8syPmHE+MxbBT9dn6Zis0gKS6Mo31z5LUeYkxto4JYWx+Nm9VrbQBlJCj3QJKlot3A+Fc5zbCP7qvIMLiYwIRelV8jbclxMa8fco/IhnTKLHBhqV7equtzpCyyMIoMrQl9Mtrtfk+4W2H+HgV34zfvWmeu2Yp4j9/y8p45CLKonI8FN+IxjMPfoUmrWOwBUaJPX3CVuAkjbhU9tCPRO5TJoCPXJuA6Fr4WXfLhDKd2hnNCTuDAO/n9TDM74Z0usU42xE3mMu6+1Q1F36G2/SA1T8h8BG7m3K0c+8UtjWnOaOHJSnGM3puLTgOWvfE2V7YJcOx9rAUZK4Az7G7H6PJR3mvaO/qxWYOCwwcz1o8652CusfyTvgWlPkE9gL0fNqnA2M7RX2kpi8ZLV46PCMMEnaZiLDzVJcLUzUEYuJhbtXUhLdlccYjbJxJM51NWUKCYFqN1qtyW90OxfPM0pOmtA30pgdlJ0mB6HhN92xU1HBaQ0Y4hae29fwirkzu5Kxiw7nOrKuEAfWKmOWoqbjfm06vFtSJy+pyNcH1ET7Vzs03GH3wdd3GyUOZAnUqH8f2nLj0cNuT7uLqCFLZR7zOkwXBudV8fBTeJ8c8/QsLqIo4hLWgIbpo5AhNI9mw73jx5BnmL/66ThcbQODj2LH/fNfzGdfs+uAeUr02lVU85IsuKoi69Qg4LQY8P2X8lTK6aTtg/6+rIhnWARSilCfKftpvUM9tP2jXaAJ6ctwtqbnFRhIpaapk2mPBpkK2p/AA1R8uERxLmrSNsNTouByY80/on4MhnVacBl3HcqJ7Q+YwFJCdtBh1C2UxCYWWNB8OVLZxgjz1mZhBND73paV6JqzzsZuoNI13LqDxwUfOq/kXZMgK1HclTsM+8EI10dmDcSO9k5nTxjdIK85ieNV4aNt70dcJmeFxCMaPGZtUhzEtAlRYKF3yX1suAqhFsOzgCeW6pi21GLa8cd3NJaYgXsbVJVvW/1pVaXyYN1eS3uCYPOeTFjw78qaPKVFEuDw+PM4rqH8002Tyo1uXmVdG6T0vtjIa9ZPfFTQ/ElP4Nirvz9vru+ppDWj7f0m0SBE05P5EhDYkF7QzluVCj0umvhVBd5nkOn947PoXpNhzExuzhFNTjKuHkjEX/nstoda5rhpg0iU0rWNplDfJg6nTc3oRTNRsLLT0tXeShP1O1IQ/xLteDTP+OvzBwt2c8mJteZcI9csDxbaH+XMAPqaLgLJi/M5vHx7Qto94zR0vfBzrQ5TbX0qWBSg9g8fj0vGt/jdw4LmHQ1PDpwo4BmjcF11M2rsTuiTU2eAn0ZCKcCjcGuzYgaBGwdc+ZI4bR/BdOWBFYZmFc6gJuBr2K2UujI+yF4Hy+14z83rBlGrHeDqdoeGAXrjEUAtMQG2WQt7RB7oqQwH2RSXhxYHgEyxidMbyvxa0pagqrOswKZw5PRIy6obegJuEWylnW7dZ6y5gwAqs/tMG43Q1RfRTql80Z/4yiQsr4tyMZ+fP840c0SKx0vVDUTK74/4DgpQqCVo/bmlBc4xQtMX9CYlpFQKywvZH4pgWBBsWOdFZPkbI6bxPEUj1R7uYVMloMfzmPY9ES1HfHotz+6YABcCnHZ7M3HC6ZTFD9EAAvIk1S5/G00Uh6muhUJKiaUn+iSBLJBblv6KMW10LKFB85nW1v6OkDRmD0fRPa5FA0sGECunpT+D4dDHThtEP46SoLiA0gH99bDqDJelXA1Nxl2tf7/3WCj2mKVs/faCL/Ny4EbRGbUByOKGXTfYynpYJoI4NBj98h/VWIv24FjBkqJ/Z242awy03NeHYnt9X/jKVzxXtL+uN5uRv9V2kxuz9QN+ZK6N8yY5iGVqY5zKGu2M65MBQGnYMabGlpgbamdghdr8hivT1Vpqzoguqxbo0ijKtaguPjudcs2s6hWjKnX2JH0c9Q2LWofQlyzisLNPdVRIMH/Uh8OoIKyGVIxIO9zG6Gio539tMR56uwQ4j5Puxyp7s9Bs2BU9x7G0zpAd1vfwL0BfL/1+iS2t2MeHw8vqRLwbYQoyBJcQcc2sW0XS/004Ad1kzhDO+kb7d5babrDDqp6xmb08mjB+cBTjm6dNR0M3pEFK+Y/30VGigrbPkh8AF15vPgyVP6XdxxDFrb0WgcuVBFePZJ92ZzlT8azX7ICIQHhR8x/lvOn350k9GB+ejfuSwlXa0ew0TzPJMY6iOriBksex3OIYbvZxu24bazRNBoWlujPoU929+F7TRhmU6cVxRJpJis8iA7qPDIQlwIrHHPN04ts//dmIrZ3dySTO94OmhUBHzyCsYaMVRGDeCR+GeocyM/hF0znlkc1uMzHCP0gySKcRKcBwraA28Tl/pu31brlp2pm8fBnGex9jbcyQAXOjzIDpBJPjJCVC+glz+oT/1aZ0LjGVJsK2qwgNQQr/FVe3zWecAt82uYFacJAukT/THsVdfTQWBobAyRvxCn/At/Mtgr4CGpvMMBnDnjYEis4C6jl1VOjXhuNInw5ZhgF4lJPLSKpxWvev3346Fii/OOLrnEa8D+vJLcSlb+9PKSdylOu2RsxkxK9nee8pTT1E1zvHszKXEMitq8F90S3yShcgZqNcTaPe5ZaDEQ0nVNHPJMp4hx9VgxK04r91ntgBBVvkx0NRWVeCI2DfpAABNWCvrXYFtjaUUQAHOX/gjdfY9lcbqQ7L7q2m79h8jaC8XzftS4OiC9LEZ3UYyPy2EJbfMNGA2RRSIgyCopTzx9yH7GjMBnyDzqdZyvBy8v7utSVhdD/wY8jZE3Yaq2UdGGV/6UoiWLDhB8OrFoyHZbL34Ey115HWUUIl2ZrQv0C+qtvDFFVQ1YvG6ZAIqHLq3H+42BSnEKjYdaTFvSSGi61Grhj3xRrg0Qb00MhBSJAvNQijMmh/UEYukAVGddr/ZO7FaW7ADdY9McWa8Lzw9ewnxjM0BvYDzrbdNPIomsrXHA+ym9OImE+Z12gluCj/iuoNYSv0kmewLCMkmy6ATzbFnkZBXVStxnDMuvc8Oj2qKCBNrU9hEB+OUO+GcMtcXWy0On1Q8LLhr6+8z0S6gyIApt9NFhIhpheceoUebbDM4ajwtxxYiyVIwDkocA9HmK/IqbdlvMZSZtunUgtLzw9Hwz9rSvusgm8Iu1kDOVeUtDZxjWiUCC2bI0C6DeX412M51qnleaQ8c8ONHZi4ZAKUp9D8h6x6S9pmEfNAc8NuNrOQ</EncodedData>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="Valve_Ctrl" Revision="1.0" SignatureID="9461A7D3" SignatureTimestamp="2025-12-08T21:31:08.212Z" EditedDate="2025-12-08T21:31:08.212Z" SoftwareRevision="v36.02" EncryptionConfig="9">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Online" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Remote" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fault_1" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Interlock_1" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Auto" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Open_Sts" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="CLose_Sts" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Man_Close" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Man_open" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Man_Hold" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Auto_Open" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Auto_Close" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Auto_Hold" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fail_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="General_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="RunOpen" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Open_Cmd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Close_Cmd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Hold_Cmd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Gen_Alm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fail_to_Open" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fail_to_Close" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Uncmd_Open" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Uncmd_Close" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fail_Disable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Fail_Dlay" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[60]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="60"/>
</DefaultData>
</Parameter>
<Parameter Name="FirstCycle_Valve_Control_DN" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Not_Open" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Close_fail_Disable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Open_fail_Disable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
AAnsih2BEqJ6fPGF0HcWSIz1ToU6nYYvqjrvUPLf2F3VJ+BIpguJdL3TprwH0AWQXYmxls5AWg00a9oSS6eWfp/Nl5FLabzcqZHe8sVXQL44WMSrQ8Xpf34rb+Xp0zDPr4YdT4nAw8qyVqhEXIkXmB18/BXRgE4B3yu+D6QhGqHf17h4wAlbCCXl3Pgfkn7R2mpWmdFgo2FMoVM2tJDLVmn8tgUudlXeoYyhU9O7zVKkVQ4BJN/k+4hSBEOY2rWrW2HkcWjenMUmqHdc+7+FoXOTCRRsgKUsPuk3fEYTjsXZEfI31vJjE5FcYCgmOG7CV9tMoaR+mLyPv6g3rf8cyiluDorL7X18uy08ji9vBTVHPOek1zoXVP8SVAE3fpTfcGn+A+66XRq9X5D87BHqT3hYXarnEertazHE0s3iQhbWGNJvF/BxppatQ7vEc15hx8+sZM8m/a7RH6/MmGq5WehMKDdhwu5U7HAv9ukThWsvCFvG31PJ9jp4lS12LxFRQedlXAtlQC6FPqzuuskkekipuODXR8rC8dmzA+0DKPaidHIGZhVVfRrbnm5q6MyeEjuaXgcgg6r7e1yXr8rld1X8vRNYZBXqxXxsdkxPBso4VzbpvnXnX+jl6y59HYjGocW4z6ibZtiOGKnl4AYqFzhkHxKIxDEWrbWaspaVwXs6zfDgfcaH3zwFQuODN3sx5ivu+r4mChTxWhFmo7sRn0OS0En7jU6fBn89WABYeUcYSJpM/BDQLZhgrvcCA6glzH5SQy4wSY9xh/S+X6whgIvvimfd2dbxxHMP1d/A2t7pL3Xmumuy7QAdyEjE/659deo/iMjBkBQc++L5u4Ud8j+QTW78rq07rv3VWmI1HNV8Lh15H0F5bpzBXhP503+RGaut8MFaq6Y9RWLhlEMHmf4ZdwMJrm5gwq1b8fbpfZXRzbICxSMqGUs7iHk1wXEygiXBI/609fFVIvCQ4P+VMKQIJnQt8sNxEsLv1IPDun1StPRU3beC532WmXN9kfvFB16u2sSCltyhiWL7/1T3e7DbuGHZegeoh8d20YMqAt9kT51p1zGUIOSFW0ldE1RAxD6meMlvUAr/qjXP8Pc3es3YyPvVp77PslmIrXmcNyFK5NcyUwMwBDS05Ggj+IHb79MJjo+vOFhy5IRQUlOkR/VASe+4EgKsCYZ4mpMmAcKpA0w5f4r6qTYjupf7U3eQWnREdybe7A3OmP2iFxQ0sgrgcOK1DljCyUQI2kIyPzSE2ARhPRDwzjaxPxOjPlHThzp3DleFE97Gg74sXJbGH2xphGc407n648gG4oQMoLO8z26MHQcqG7CHdRbyobs3nOMZNIaVruXJK5pBFP4cQIlpNv7TTuxCnXH30lFkGSjyktwW3JFSRNwvIsTXTohPVlo/2e95dSi43E4KVbVyRRYPWb0+uWYr/8t8biTeubnMDNF9WdAJEzNOoRp2AsHGlFmnycorB4N0gA6bXQ9lQbI8xqd4Nc73E8kRcQcf0s6gAfkKLlY4sUsi85MSo8luuOAkUxURpeQHHMTS5w0t9wFVpAPbI8l9PP+/ukix7y76cgKFH7XtNDdpZP2zyMeglqJUv17av3KeVDaq4qVjdJrgR22CD7lgBIedYqMTrsX2X1JsFVrUA6l6iRRrT+WHh1mJ+oex013vt+MK5GIxC9xULKeBymzClIFbvQ1ZBT8+as4L0g7oJXyVXU4ySRVgWYyhqFekn/0R0beiBay5tWyNlW/fkZXfQosqCia3eMYkcxclz6Vp0r2smn+QAikA6D3TnSkn/dkZsJTm4ZNz9IaBagX76y7D5ViApBEa/g/OCEwzMZGcJqyW8NWC3EK1LbNLPLquyNsGjint01aIcwwMRuEFsV0XUl/5v2V1yH5Hznva1mxcBiEodDegjOZgma9bdAUFi7+RH6HqD3oc/bD98+/F4p8kzxtnZFRG3V9QMWXWnqinjmifrMPSWTENyS+6r0xSKDKHI1mS72JqjEKoAMgc8//gQJqUoNFHD4VAeHxYb0ngrDIsDqNFkdlv6uFPZmNb93VesJQI3vJHQcSGYcvSqiVOSn6qMzoHbohVTJKqPDi/hi2Mr1c8d+8ZPHCja36XNboietNoPbN6nX5b1d8Qm+l1/0/xt26/HUtI+8h4ZkNMaFhYSwf+kmwGuhc7mKEBFJDMuCjqvFfVCozb7e2fBpFGBYtu14gnZSzEpEN9Ty9HYIxieVOrafPG+Lj42ON9eh07EWQj/b7WsIWBduaGn9YdL+crjqAad8JqZ+0SPySSZtCOCe0YZ/K2U9L1ChBtpQtpAyeD7RPmxFdlEPBZYQdWNMIx3q7TeCTr2vKoo9U5RovbPRfLh09AXM/0T1Ddw9x9NodDZApVtFL2GF6HGJhQxCMQCJ9l8zbgh8kNmu/xL9bia4kmaWo9iBNccJVTzV8c6D2ypUuX69xJusxJemcOleFx7q9UCbFJ1C+n4BXLMU2fp3lQ+xV+e9YEJbeoCjAHmwwrw30D300F5heRQmqvLflUpxtIozt6/ZG6yP2bGtLsECeYhZuEliwmS38kHwZKntAc2AoPFBg2o5JWjHPaVt5T3dH0aSSbi4dzXIsWgNC1JfQgH0ngg04taJuMaYBLd3AZt88vBQYnWz+GUYDd4vq7FY4nlOWibnCl2U+mqZBx6Lxxo8K8ZugSpG/nhm2U6b0suVE944qmW8tl3omuPoKU9h7yOrLE1k3pJ7BsJDCf6mct9Znwat3fsu+IrD+XOSWzYaHZlvBEY11TO0rZgB21WWhi3vz4JGO/GaB1CcJACzQkd1fFBs9pcYqCBizyNXFBAa4aNNndCC00NnrOZ9so4i9+0iD1/WdtAl3J09azDfuTHRmYrYcGrhLfyZZsdd+w81YoaDTp/d8LBE3Oe8539dR1m1bvttAAVgekzkg7wP47zJ5vemh6DAuftuX5RNHXmHkqcaPFvZcfXsg72HPy/Ynyt1BfQHNRAUqPrItiKdTIDbdr/TKj0XRE8/849J5zggnHQIhmiqsm7bXV0npNsVYhzDAlSJxKFrmA13PpRWFChEZ5F0ml663jhjMhC/yWs/DS3MYP/IYw8TcQpPogdEclaJ9O1N1uZsERfRHb1h6LA00xxA7HDXsCNx+I/8D51bhbSd1J6GKys8aBAhFIoWU6okOO0pIBqMX6nW6FxZQC0W7wfYcyU/Io/XLLUXY9QlIlFG2bDMspY+AEmitHByWy8GbxMVUSf90wIBx9eTl1vMwW7kPIKr/oFeP4XEUh+2+x0JjSGZizMY7jLQfLEy7TLxDSJk86FMO0wIop2JQStQlbGmiExJsUUA0nt3LL+ofzwJDi6p5d7cyNSSdmkgsytQQIkesSAiEjUVN5NLE2K8mJck0F4yMM2nche5vwrAjuIrGvNkyYQiHXuRmm23FPOKANa6YV/JxxxzYMIL5sR/T4P1caYGfWAREVU4VbGu39zmDu5dPh97p2aqySQdUUfOxGU3Wc2bz3ulj444PUDCYX13t0q9sDqAomnn07Wrr4nZ9kGwwzQJr1ZVvE433KtGGl7Oi0naixnqyTKuYu2Y7qXNF5xGHsT/uAIWWxBZxzFvyLravmdUWGNEk3ZleeKJsxNhwoO9TpxW0cA/r1KyGmaNAzp/2kNwqJv+zYuCxxjJaUXmQ/BCXG7X1bcfoX09D5huC6xnHN6fMs9AQ0Ph1BV2heTAF8STazTDM1Tum+RfG2a2dL+8qqcZdIjOqfGTPuXBzo3OHkv80yy4HlESv//ZLcbW4dAOwtAF+L2PE6G+VJwKhFhWNRU3NlQDzfASLhchyC33UssJxoih4MlIArPbfnk6WYbmLjX32Fjqw2ffbvvYndDBQZo3C9pw1GmxCCKDtM5ytKbaM8+Cqi2+yA9SY3Q0X1jGuWGPVWYEtAAsUInkopz1QhLUrziTpY0jf14bUn1C1o2s9tFu69GR/v+7sKuk+n8DOpXSZ+ByKDgEFOrfzdAQpyJM+mOTxWchIzlrQal0NuwRXiRGg9eOGHlnM3vV+zuC/0NQcMBlIRHyW3+IQSnu6TQW5TcGwcReGIOGmkdiVAeVaSDmC4sX3ArXRn3kJmjnghFMs3bNm0yZ6rmOERreKAef0HwEPyus2FcsXUWYhipWXrNIGsYCZk6FUp1zbgMRLcMV5xAaJCAEw2Z7E3gMjjx6ePk1PBTvY708hB827dFh9NS1BRngWIPVitMHfYtv9GUCJuY0DVflrwEi35fToS8ptZ0trld+aDo9aq1oS0386lJcoQI40N7jp4YAuI59QMZZNHrLQrUkH1tmHlXuI95V3s9YrDGsw2AKTusV/V10zx7Z/7AYTZ6E03qC7Y9FQFh8HW0+pNwCFOlhS6sRtJKw7FH0F3CqopRlEzI72LiPvWfkUarf0BzqhcWOLQL3R2DRNKr240dMyVbpclLEgReuabxW4HLGviF1BD8/lIeJXtL5CBOHNQXooYKrpAIi1B2iMl3Zko88OzBNGtD9AAQJDNJcfAAdPTxhS4b6tM3mJYtNPjeHXNcCwgUnc4311J3cqonul20PGqQ9oTcSo1eUInUp0vH81ysQ4pt8YHLkTVTkNvPIlGAe06yZNnkN9gzsQxhBaHScJLhvahoxlQ7Bp0UH/h+rI5Zj1+JLM9Kqj7eN5boNqQ8cqL9wcO9pGkpIAEJs04ZgHG3ThVM+TEo3FOYME1sqWyc/2bXIbU9AtOYEsIf7/j7t87AgD0gWD480X9Y9CxJIBoBGmc0rhlzV7nSi7sLSjxOWOFJbbBYFXKA5SbBDbEEOt2RG6k3xNdzv5wEUzBNxEI3DE/rh3VKoib2gcujgdOUH7Wc3ItXjc6Rfq3Jfb2k6DgRy4f7g7JS5XgDD09/94JyFg+lQOyFy3EFS8LwJv9sQ5k1zxyqsn/WdAEBqU0GuguKYbs6UFWUFdYNN6/hCta9Sqyo2HWGkO91q/kXP5qL9kgB2OWvCGMP6xagfpbtQsn8XTCF/LghOjPz0DEsfd7Cvy7CpNpfBvS3SpkvDSOqJQW/ml6yBl2qD0PpJXiZSDGxER61zR5eXB4rqe1N9swXdYcQf2UdsPsih3i/F8KBOKg0sLgs8My5zdinj2Xtpg+ivHeBgGeaK+kLH7cA1ivWUo7s8/EKRZ7TLNA5nFPYyghRHB/oBpuehKE/GZd288yY1tKAw70BdVQbsId4OqlKuUOAV3u68gA6nwFunWsEVBqQ7pxKrHYOBSommd3/qxnO5iIb9RbUNTYaQkGTkAfEf+P15C/tLrZcP9OzeYvMqNmYKVNk5fliPpj7G+4ey4a1gWwGdtzIVujxnz2+FKxTP7qi4jT3AfxXEo/x2qKvWN8HyvwcA8b0yPtBV0+IxJRnD74vubE/B1B2yxET09CkaOT+2icV81O1F5q4oTYtgDck/UsJQAzTcNAnKQnlBXrAfDq/CM4ZZmV1xTOZREq6heeIklwSpm5nJkP4K7mPHTsBLW5HVRDf2S60p4LiMLKMQh42fhdTAUfvTJ7wgPnjhG6WRxzx/ggxMHF8Fhw5Dl9ZRYnWM7iUQMqidQgLoqDdX69i5rRpo5FUQnNlPo/BMv5y/cBXPcUUrikk7G8FnGuLdh5+XT4f31nDZyaYXKwhj5dzp5hjAvv2ADqZiDHnVml6yMZB6tiVMDcqkQMI/gXmFGbE1qb8VorIQVZdojOMKjT2twU+tHyGKXpNN3VnFsO/VPnwYzoBSBIQXoAGPXnKyJR44Jr4jVtRpO9sXp+PBB0Ebhc60DUooL0yumP4PCnt/4np0Nb+q+GNNm/QeDCTCRAsnAoHdj2l+OZopNDODt+rjjk/VsALUfg2tAuUy6GPoIVxCKKbunuSnJ2+Vem+qAydDi/DrIIy7tTwJULykpO+SHwCBUCkI44GViH7R1CUkG8C3ajozRaIbZDdJ0mBeEtxKLH1dB+vPNOXBXX7BT8sGETJz5g3SpAoyVhqoeo/wbhBKf+PZfGmDXibY65LtboO1Qe0tc9HTLHoJV+3jaNfSWSdeI79MNcQQbgUsHCibop6wV6OBCAlkJXaTXhf1u6ksOLnVHaVpajOF+eqrlQehG3JWP1zx0aMCWL0BQbaEydNKu5viWW+IxKaAhdN0ZkKSRjKU0LDq0O/xqkaFKv98EC7/973jHglTKHLCopEXGe+tNBaFDHoSsvyOmdL1+7NjS3CP2jjkw80PAvKMrfvXIhog/u3H0Z5+2Y62/0H1AecxIlKKLyq82euERHSWt3INYyWhEKrDDS87SRimQuaPLvrNcN6q+JLlHjBb0NuVU0aPy203GKDOhtLuEbrRNwyXAr6mrU97y6jEEfubz1drJP+8DFo3jX1Q5sZkrDIdZMRWeaSVf9zWYu9UAySGwUggUgJNC+PEuwLgmyDccTlvn9zW4KRpqfUxQbNyZ40H6Ezp1iVMSJ3T39vjTBf3WPvzVu0/Cu22lhxy5fxOe3J+oKLgAIVpYXP/ERHPfhH39/Jsh4pEnX76o7V1+Hphf8BTWmY2hhRr+gyEqWBe5VjU2QdL/aybSTEsMZ2nw1Al7O3Bk0h3fuKYt+08/BiMWn1q44cK2RzbSrHQTyph9dJoaom/vKsrECG1QBA93FcPM7lCuoZdVie8JDe6powijoeXwoLx96LE3OIGFt8mfnQB4GGC1rD6qKFXB3GD5hMbPJV3SgG9G4mZ7Dmyn1Wqi/0MEaOW2cItSD9TCYbltfHBLlijMunXm6b1U2R8H2fICkejUqWeHUnpmVBT5y3kwew65m6/R5vCvvhualpWe+Du2FqbGmYtwo/K0MkM9dSYKJ5JjvnI2pkvq/VRsrQ6LMpt0qJR6aIfrsW4aZF78XsFq3booP+CUertD176D4QNcJMN31bq08DMxBSJYuopNr+KH9bSb62yHUg0VyI4UmcjwOYFsKvEZSvhYAA6PQ8pz3fcwYcD79llC+8vUY6NelA5cxb+2BfRo4awD9V9+xaapWGtIG/9kkN3i5kZmfC/X47FVnsqli+VubUsuqb4TVAINE/r+KfnDY5S5C9D4svzK204D8d+zeMqtj3vT/pFXxr43bWKbV4uT6Qfbe+qzbBzvU8SyVv4vGonQm9NUxzIrlO74ShNZsciEedg6gEoN+HXT7VvkjP/8axXIKEuBoRvY3Iah6sp/m1bOGK+EIwcP8wFwi3zr8NiHh8p2nD67PIDKApmG3pZoZC1RUprRLde09webpTmSXFIKv6BdxmJuimPTRB6WKgTl/9uzr61f1SBwd+/F1/NaNSQahtHKno9UbsJlAffv5/gsApcfSy6xU3A4kyUDNs/K94O3hv70eDif62li5Lxypdv3+g86/oRNk+iRmhaPgvhAWa5fUr3jdnN0D/m7tWzNKFVyjT5PWAQaK0gho9mlzqm7uPLKE/SVBuDJ//EXrRVSJoa91GnVel4nbVU50Uflv1F6vMryrcPYhEnDdHJ4WjEEP0oVcaC27vM5Fohz994DDS3aB5suLqkn2/T8W4IrkqKAqXlTq5ZYIITvNUPvne2kcWiywY/Beqo/BtExfs4Syxm+h3NT14apU8DiLnRqsmzBLwRVoKGkWJFESgBfhTAz/6L4IQ+ZCrlqg1j/0oWfm+TqyDcXMxN+xtWIkugIe6rWw6d/ZH5f9IBK9lQKkFhe9d7clD6TmHuhZSnvEp1BPdLh7IkyLTo2qdaAOpAZqJnNvbgQVrhF7giw/if+oadvmk584YsKt3sbIXm/+PTKHJY+UNIvrIeK0FzZoliw3VJqwUnm2vQ7wGq7jfEde9toAQJA+/OMRM7xJGyIioycLFwhWSkXWj+OM+ClvwNuntrj1Ch0pVVPe9IyGpcaK14uJc5rOjm/bavfl0tXwB6t9150ysGC4e+LE/VaYZsE32T0meK8POzKyx+WYwBkVlNEEgX0j97jDiGbMAXKlFuV74vzM6Dg9o2Ddu1cpauZI7a5y6D5zh6QwAIKRmdJGdBHkWPaBXln+YNj4eAJwBGokCWk294dxvxKkpyBJEewgNIoFuVQ3kv7PN7EtQk/ME7DjRq+SK1hQROBzmw0trkzC8+BPlqnMLdzXwMp6Zru4G9v0s/adVRIFNqGR1GivauBwbhog8+0TW0u94hDG3ITOmwkM7/vXJiUlLs3LB6Xh7hpzk9HeIy2xSlrqiznKa+aCVFfhOj+uH15LiS/FXNjxL72aG4mgaj0WPMwN0akJbLlv/99In5bqv/MW7KwKVLrL1dKMHwDYP93Wt5o16oJGqP1UVSEh6z3XdZDyx24MlEDWbcpKqnzu4HTlgihgo7VJHhowzEIlKVzki+R0RFYfFnfDdNMu3xtaBMCcM5lEmICl3qABN9ug2EQdJWdEO7zIO8B9adJw4WnoTz9BRXXpcaqDbvE9WyuVzAov936nOQDxcE0y+Q/9AGHYBR7OTy5c0FmmnhMiS6VyNE5rrNtwQPsvBwljyVHND4UQzeieGgjbypZZZuPr26Q2QvlACzOqnARXDuZ1VyDGHUFwsuuD+g1fQ/iOvf2i9dl/QKd1LpgZ1P/D0k1yfTYGTemUbvS0CdZaoJ7VVnp+vbGLb7Kxa46EEItinkh05PLWaeiNWwjfJq8dSGCao6dfINnRJA2CUk+iO6ZhLYD79PJMD03fQNmuhSvyMUPT5eVunlExvGhKjHk3gl4M4Q0sEPMYcsac9B8KWCmtrwbqKE2OWHk2uEvv4fXxmMhMfe/oTNjBQPACQWgnKBpbVpyZmR8v/uCDgbVdCtDEjw3ruebzNmBvX9rW/aL2zSr5hChVL5c6EyMH7/YfKU+a32lDLHVgCelYCREPJyFhbkANDTrnbKPyP6hvaHVWPL+h0bHFN04H+erRZwGDuOSfaQjvrliO3ZmROeZVqlcUtpp+qe7RwX2rBUk0ezXMDJxdHdh1757pn6Lnw10AgwiZ8JTX05xXTOkEoN+bGGfOUypt8v0TdOA+UqLm60Lkd5fcMbe530q8KDlKYLbJhFkA38Ph+lfULAn3iZ5pdeEG2YIHWVAsbiPzqpbQjtPLSPepVR5dZhrEFcGPRedaLeROsGdLnjN++hdjEx9Uf2qQ0Rbad1+0fvkeLg99HBE1UtSv2+3xab2zPpZyTR9Q0/LCKz4RlZTGcv7OMO9NTBwoZzBTlxgnTcRviNFZc8reYt+EwIDj5sj4Ur74nVeVpDGx9lBfFU5SmA6zmTJrmrwgMRZW0Xtkv6hHHPjfHLEmT1uHlDIt1ALb0fo4Sw6Ng1QHZwdQy6IhSlZIR+JXbpwnnpOL+gxBKKomZX4okRpkbYGa06btAqsN8yoWseKDNXkxVVJWSt9Nu778cOVzOC4VFax4/qDwB7I1yjOO8AZoOWoBY7hogwIeXN7Lwt3FmqRMiArkZC2XWbRNuo/sEiQe/+r3IA4U7Lz5OhW+yFuhZupJH9PE21dQMSggv9yW2K41HfvohcsmCZoH7Srh44KCFe/t4lQ4+xQ4B9mpPhglCPFi36S2aDgtAN4pyjln6b+/fSSrAaKI3p5jzCelkWmEtsNLDHZdD12DpA/4u8KQwARCXZsqSHoy2lB0hBjsi/KmeLbJiRXaGVxvqg/ze+DqBwQjUEEJJaiQYBxSmOW9H6smifsFuiJtW1RZ27BxOb6PfgEy8fCTcsmwyQzRw/EBrILhuF02gledDryITciHSrcCeaOpTPPIrC27hK1pB+e8KX8MwXJdkzxMbxtRJk0lzCG40gcEpBISm2J46o2Vls2Wu57F+gyQS1Xm3p2k+RDWiYRMtFY1pyA7xTQaDhmDD56DH7QqeRRjOQ81p527WHLsLFHThJzwHGfaMrE9oRlD4dOnslb3jqw+3xXtMymla1sxdF6wsJg++0ZBbYcWm97GtWOWFed18ioMTMXOcRMJMguqXaAESqdEaNElDTFZS7DN/co1tz3JEeZo3DG+jqV7WGZqe9ucOIQTgw/eEvBDpRnX5bYqjNrUkl8ya9C+dFPIxF7kw2uAaNxA9RjK5f8Pn6ZYjg75SpyAUQsIF+3uekebH/UusdWYbD6vS9lw9my5eG1jp9MvwBD7Foe6HconkUBPRIoUdZN7j/J3Pm6uIH3pACLbmH1uuNzWUqU7tJ7JHWRHZnq5gFMMyo226oA6MXrLtqN66tpMGkS+Wp/jrnKZsRB9fptcsU5SQgZuQ82qJCNFhlCNVqV1Tr4FYb0rzLwH0rHs0gzVKpReIM5ovszDy/Ap1jpsSR3hmNhvrh+7XuoqU/gNThJbKir8PHtZHWdeF424r1iVyhsq/V01di/ZJRcW/hGHqYIGhojqaUgkeJy+mJv97/nhF8v/qcSUuXO0FMkgPPMWVP49b/8Sz4L1OQ94ltziJea2YxvydKlhZsRMO9oSwceXc+A+vE07q1zxtY8nD031w0qVf7tDh69w2qmjqDZ5nMFW3RmB6w08QarunQS44mgnxgQfk/gjYwHmLFsWPS03GgFTnAE3asCMcxfXhnayFaipldBNFIF0ty3C2h0ZNevJmf+TGwKgRkTrLCvq3XntHC21l2PREJRLQ5qaSs+Hb+z3BErdkkQpPMygfgcUBZMwUoxQjP+PwyFriY6jS6Z13iXzVVd6z0aIXTBnzHjAfUonC7kUIcmLCVnPj32fx9jobBNrMyqLf43KXsRATQBHgU7gqpDkaW+Kxi+QpSbqIwTJbs7xil3gF7LvGry6Lfw6q6VNljcR9fwez+PBQ+9uU+TBrG92fT6Uxbd7Q3IUDu0oSKQYK2kS8EO03hvSUgO7kcvQTByHr5rfgup5yljzH++AHxYP40sIbLIamidwOz45y1xaYh6b0AzksD7DT/N1XUMIka79uiEM5ILTlPyV6fH8oP2iHvpLApKuas+waQfYvuQJK706TK2JZigTkR+jqa9g0xVB75+oe8ZPSw365j/8vPCCViPt7LnFI271pEgGBW5r8xiSXlIVg+dS8ePCIEd/E545Ea6GRjC2H9x3F6F3Rr1KrGHIAgSIsvHB/B7xx1WkCwyZ/cKa8Rjd88/XuIL8jPOVmtBPhG6UjAXCJNS/DDDczRnbzYyiD/p6Plpj1kwCViR7svsr7bZ1253e2WP7KB6nd5X3uw8i9S1Et91eNDASTEhKWYMtkwqsQS1t8zY2FRsflJ4QIdUIraBAd2nsUsqVwjyakkK5UTtsrTYMudspEHRbLQFQGqLRz91G+XJKvNmnYXZua0/38CARHcNJuhH/XuMCAo/px+ohMk2T6WffT2HNoAhyZfGC0LQTfQGZ1teB3QkK1pOchMfBN0Lvg3akw9PoT2cXfJD9xFAV2R9qt8fgYARx5JOsrFTx0acZ4dnse8v16BdTQjAWrktQoHJDQEZYK23g4XwG4778dBzPeZj6bnTcE0kGhDxp9Y/AOU3C+BdBwtj+i5lxLzH4rKg65p3nbg/6PVLPiPBDPo+yRFrwrF8tUApKgthIrI+fRUiGWP4B1/FPCtI+ILRGo7UX7onsjkXFR8CWtPt9qlQ9ik+9FypczykhC8dPAMTbDj6NhbILCzVqb9Qip5gsRE6G3f30FpnrJYRT9q3zTvwVi2ZU3k2gaEboXjRnLTQ3F1MGOD5K8dnUbCaJNQoLj1+A6bWuzFDGiQ274RtFDN5aN2F2ztb272E1BGN9bK+jPJjpclmhF//c386tgJkCexan3PUMipmo0EAT3nk0AOXnA/Uxp8rm+GY/deEqIhOw7ZZfvesTLNhRxZb+/jQcnHfQGeNUjwXhg00mK0VZ7BIJi/XAeM3MkrCE0zVtTOPQZL3ovMP0fjHiJ8hzGG/g+OLtx/CBQZtRUDXe1npCURQ+LRcJS/kkjbUWrsRDbVDsypr+UM61YQPTiAQ74S/js8sxZr+clK5jMRzZAQ4XmTIq+Vz9pVNBFKGJ7qE1Ak+/c6UHvq0evVB4h1nKEZxvq98Kk2DHd/iwzUpvfLoOwX5U7SjGYkk0got/P+MJU4VG+FLdyzZqa2SJpUD4BY+9w1S5EvHdMKyvpS/SQmCcePtmYbx8y+83EJH813gRIaLF7ro9qD+ZRrtLbHn0kJp3H1Q9Q2qnntLBNrgGcCbwdKw5bhNXN96+3nLLHpYOp9Hi4CeDzbCesS9e32fcZmEk18jKGXhW9w9Z4Na6Zg0wop/cp8wDmYUOOCZzDd3+GeIoZdFEzT5qmfQEWPUmk0PCiS9Kimz8AJ5Bvx/JoXQ9BT/1KUzwhOv/EV/p1NxTWnc6mORuq603QrhHNf0U1KE8uZsV1/QxHqEiAOABAY4fStDG9NLIyHFe+OPv2GHRsVazgq9TEPebdLtJLfCncdH2jUu+agZgE557wYAe5UxWPpD8AkWUuYIcDDAS2x9s2yWecn995x4zcJORxAeKrroVAcLwVQabB70VyWYwJDn910TFSSIlLOKcCYytkpl6YEU9EGE41GppKieJH0SoMS0GxN1EpYSLSwz7eI+4NQ1mYmUIJwsulH1sZiDmhYxMd5tBfMl3WVjRS5mg2U3/U6XrZqFXNF/hIL9R56L2sjSs3BM0JDAhQchUfpV/5S4k9sq3aKKsuPibSP48cT3FIVloK0WVK23u7vv9ufMeODtQnjw4LOUEcNJKLl5qVQtq64/MBMt2HZRtE5SHwqhQD657OxdWDR0yy5QDf39JJFg7w+tyj+xMJ3mCUAC9IDpQ9TXKflTwOcxvKhjc1qnyZKWKKGb9Gr01Zl2/Jv3bsMHezPi9bEAnwaUCNStNVFEC9CVnvjIb2VCZiejwZSS/Hv0g7OG6hwgMp+GLYZWB9w4fBh6KxYja+PycyksLL1UWDAbWv3GpCUJMEq3NoefGeD0oRF6/LhbuMAJITRyb/jWSoQ8WQfJjmOTVAUkjtVjGppbKI1HmxhrcM5rykMpknXW4axpD6JxLT6H/dq5JhgB7NyqSrj+v6MvPHZrvR+R/V4/dYw2S3orZ1bs4SA2vxj+vEmXvSP2CaY4/1doEQo1yjMCObHxOnaoNQzfEArgpTbSp2LJT8AtLY7iG/J34sGcG0dzEXgYch0YmdGAWn+/+QyYXLYjD/tgbUC8D6T9tD+bIuGbphQy8LmoTxGQbHuPZ6CN6ea4p0ri0fsRqf+xOhzqwhL+stfOsMWjrQLkLKBf+LUmGHPD6ytt5uM9a263pUQj1AOLjFEKE3SQYllUFiwtGBN5Yyw+yUL/tzUM3axlukWnCHcjlbd7yUI2zx+ggamJCm9P+WDFtSFzMSqG8yTrJOd4ck8RrPhsEjGo26sKz27J+7WG+EW1QJyA6jezbiaYtLk9Bbo0yG5sUx99Go2/Q6i8b4uY68wc4EY2y2jkC/xyhy8GqQ37ze0lfnynM9/U7514iyLbJhnorJL6ccSZY/f/Xl+RNJUUhMj824elX8UX7q5RNeu69tQpwv1/QgvMsVxUFz+9wuaaKckqrZw0KgNNrN66TPkJjtsVB6wGB4Zumgojch6DsVHihkaoycoWy+kzFq8hcLqiGi/1x1Rq/d80o28iI02HxgiFRTYnIHmcID4Ma79+fxE9clqQqlE6ExUaR+nNXKs4JoME9Rgx+5i7hrRUxyw6LZc7fCc8U2JuRLTHpYyabPzDgPuGfulfUr5IljxFNrtZEHjlAyDzt5Hyiw1fsdenzozt36yOznHlzAsugWyRJg0iTjNEtkgUnKy+xYCkAyTEvVQaQy98fr8GyBhMUkqt08vHWfoqZcxyKwh6HPtiBBFJmZadmVnOi7u+osBDyBy1Vb+w+vvvtqvp0CF8eUcNLsg6zeVcypLmlDj2bWZzImGh8Dg5G3W43Sr5JXAb9BeAYPbN6ombfxhV9sTXa9C1SLpWyGtsn7/QFMVKM4RmO0T7NsYgr8UgHQVLMgYbDV67trLcX7GBsUkri9BdCDG01v5EEwyUQg8ruFfvLhZsRDBS02Nk0zd5RWVgIx9EakAbatUaLM86GyVs4n+kYqv8rENQXnPt11aVanf815VQkgKKoStu65ICieRAcNGzCQ/HWgZlOrw5emDw+k5zcE+58Y6ZMO6dKkepzjSJhuoZ2ddLfm8RfDt3m2yY258m1USeJwjN4XmVl0tYu8w03OTMAEVay/0BLFMLYXFQY55jws4sDIXiQRIyoL6VjNxbjpRSRFfzQ02eBGvf1twB6Mm4U/cwFQVHqrNkr7qp/MXYbYdYP8xxq+CllF5euH2BBz7QMIyTF9od75XyneO8FmEbOvoAZEyYguUWMYljIqL8WVSHeQn47wVVfceo8Nz7mjZg5jYjjkcKM/n/34hwb2VDnblrREW5NaR6JA456PSAai+PiVPCH+FW7AmYiA/YmasXmaXxnLi/Jj2ock+3Y5KuAhhuZoRARiUsmjXCG0qYI1ekWnFugNKfCd0wvb+hRb5gW0wxkTpz+bHpLWS73bf6Mv9TWy2jfu5wqXo+f0rpyzFSmDwoyZfhEWYwJVx/e8k22A7B/vGWql6T2u1mh4eZ/KAHtw2+77qpmu/yCV7HE+V5/uBfcaejRjaQ6tTBRoE8Jep3Y6IvNX1pGNefhxG4FQlzLmi3JE1L0Q7u2dC+KwshinmZFtN1AvjQftnS7HekzY/gk5n6Vs7opCKfxxSDXttRUHOSuza9jKCjwJqm8HJwNDw76JLJ9b2EPnCsuBldd0mARJ8a/nEGBbjEOWoqEr39qp1FCd+tfbSyR8E3VCrbriPLqGDXcpmXVBThCCaUYwAAPw+bsAvAMTPBGYa7r5xJGvOWfHlfgFXgasCruIHknxuvQ4lYRP7eH+JE6oR8zT26EewcTFyR1WbPauliy3qPdkFyC5I0Xx3AUqjWAGP9EbOVnaX57ay3FkVZC93rE4qltA95QAkqevX85EPdq+PpikILXV1D0/uzphLHOR7U4wvqG9NqTPXcS0cdkzXoniFnFqrorIlcGrrNYFAXhwueUtJfa52fIWV8+zuT0B8ucTLRpBWLtdCuBndwtAvh15j6RUCMt3PepCtUwCNyMe/6desFyeq3LwF+uMGtcXJIL0ltKPcYavLc8n89UZOk68fqWYFMx106QOM1giYCfhmD36l08lRO8qkT2D50FYcySstQMSiGDEohHyO8jmyYl/FhRbpdsOHHvfw10YX8FOuM/XierVhAg9wFjXf4eScI81jr8HiVDgqatolnGoNNCwcp/A+JSkt/ZJccWSsd0wUenr/Dne3jrw6xceJGOMctI8E1jgTGmIqg4PXEZgW8B+1KoWMwwXB4kPLAHghQk40/ICd9mcepcUjCob1VmPjIldtdxrgG1FJJxAz4FtKc5XiFgit5XIrzPNxqKVp9SylPh38AUld6E+977nhCf08xqJVGzinThpHdVl1l039a54cFww6XFb0DFzih2ftEQGPqq00xk/x4ULrA2fktdi/r5MP5EVRDzOPiQoapv+otapHJ4ydgqUJw/Y7V8SGB5r2TvsW03/sr+qVI4r03Z9NKX48h1wo6qWXm/YYZNrr6LkuzexQoFbbPsG+XUCf28izSOI8raiPWPzYwZFXahvLq3EGInQexUmBP6XcRobSO2f0nlpvK4VKAgmsDj62e/QHmB85R2oepgYUPYca9Aq0lXglCbehIkgJV294an+MtrG9fRULRrfqMq7+kIz+1ObgQiU2oNpI6J9NAMvItBODEqUfh4l8xwQGp3VPMZnJzzW/rMZZi1FPbG1VVdlc+JoWehY+ngvkbToVVAQ7Eb5URMX9GPyd1Qo6W4SbwxTkEUkgr4U9dHfDx/cv8IUiu1d5McqtIquxZ0tflBZ/oatv0OdMo133w2MiRESee0ZCdRcHpiGZ+BX6Kd2tQoUsX5IaCtx4rkp+w6Hbmx4Gst9fPVPEiv1d0FJL/3AJwEoqb+N1PYOZDeqBJbKuf6tVfubKuoEDq2VXt7zWgBkCDl63gaJp+iovlfjKTAd1VSl0VYP5S/8Zb5Hpm4W8utJPKyIuYk/cHva1BLyqc/n9NXnaA0UH8I25/xa08BomyJkKaqoB4p0Kpx8mSHvbKIbZkL7S1Vv/FkT2kSfw8CbKwNpCySgm6dHQewctHswC+DFz15xqBwB1aD6a0CQOzcFLLwL4xe5fs7ysNVQKrANNogDZbb1OCGuv13RhYTeWXtmY52/MoBqHOXCdgAsKuz7IxiX1Kks+MFLgfo+918aYgipPMvHS9ae4N+ykjHYwZsRQxcNBicJ7Cs0co1ddOTXa7P0OAWd+JEiHNMvLO+ijiZ9vCtPTir6mZfG3fjZcAuVvQVnIEJwBfxGuiNQQl3JRoN4b68v9OJ1S1Eq9+r+dw2oLK+hG+18WuZAz8GOt7pF9Q2LOs3BZNyo1TbXQNYx3fGAnkag4S+qPDH7w6F/7uBBGO7rSwZRkXSMoXdPPM+6Y6f5xuOoSltVgWrLZIr78ak7AwnuRaTwEyKBpWwsAfqvNlYovrMhPFJcDXu6o7ZJLZ37te7cLPGrZc4pC5ODxyj+gHT4ayOkHuqkydIbKnc4iqzK8NoMKk/fE/RHrtCuw/6ugeOp5Kdj+FitCTuEWAKLgQ8tIesLrZsLJwxfIn1p3REHmpqIDjkK6+And/ia8sKWSRlDZmUsuJp4ozDpMVq2bsOgv/9JwbCnxXGsWycYcfGZxN2IPQ8e9taE0nE3okg6ytRH6WitMxnEBckxXMLLT+n1LlxjxE+ZpzETo0OUHrc8eLE0v/M3ncBbBVllQuHBeQeiRZgY0xZexUJqx/3/bSsFvOOmheu0kk50abwiEVuNXaKT4lHGLa/rCSkaIl+/VIrR+q/KFsLnFg9FmV/tLQ6d+aSRCcnsgbsjZTg704fJU3atnju4eboBqqH67OT15eHqq53+Vl49r9ZKG2dpoaXFdEmwneT1nO9unW5CtHqklyaNoYO3z18Q1yICuNwXLTX0+KozEF8vC/x3jQGDSXEvqRsV1BohWNqEWZ/RGExmk+umoEqUc1cHhxsXp3CotQCQK5/2bJnSsqybFPrbs/HE9l4cpHpRTDyAd++FNi7xSEN0B1YqVi9Z8DjUYSR9412P4TmtNPxXLbZvCoTLxlNFN0YJR0sWVLS1PWO3PxApBl01Bws5CPeZ2K57qw+ug1WCH0KyWPSB2d5FYsi16QJZUfCbcDsOK4DvQvP8jFgbDsD0/L5wxw/1+NhLarC4vYtCKkpe4uxWJkppU7NroGopHEQeA7uKjdWhANlWGWgrLQ8sLTOFukN4dHjZgjoNBtYyWK66/N9grGIY5S2LNEYfV/NhTXJVXQo8/7Npu1JwkOf+z51YHwDYjf5aJHPRDtJ17YI1hmmVraNLEKyD4mQ84BLk+3aC4gGjiFlgIpfP/vBBzx3XLxykvGPN6eZUpD04gN+cjKsYupl3FRvNv8C7YG+cRrqC1d05/oLbivdp8J3IxtsNKSjokyQKFsJONBcQPWLuFFxloFefXxW19YhYMgbFdjCeF+OUdfi394/ts2H4tSs0LrU7iQ91hAVJwKPebUUTgR6bkmTM+OyGlFHog6jkTuHKjwvBm2EA8w5GTZPK2q+Zlhs0M6RrQom4PgsTPugz6OhMHrb+UGpqOl7CXOAJ/zpBRkE7JXdYFE98z6QA2CoMuZWukJYf/GMBnEN2DTi8nzkpjgJ/Mgih/TeO3WLXenqUPZBPK85T/1ff2jRmWZnz0WYWr0AhqInMRL3Z62ZtSaK/3Mj4IchblS9rr6DFlb6bOMGdpBPIJCoex2O8u1YwIXgWpDK2zQU9J2mLxgrEE2dGGEkHoMrwJDN1lA/MLlHQXjSCCk4hIBDFBVBIKAWkTDNdbwsIwAxeFl8YU1t5zrCOuJrVkNbOreWjfuwdZ8IdLBVCQgKOjmHfqGG0dJXtCa6MOCdmGIJFsRVKLV9nailvLLaScztkZV1ZGkQE1bSsY9oFsClYqN/bDsUh3lKOGoalaeEtZj/bHaupvDr8Cl7bOtLn/DONkAM0azMaTNkkeP0sNRUr8P1W1MHy8BZq3QRYObagJy2Q2VWv+d90D9hYwy3CGMnGJagIGSDBilaaQeRrnGl1KsV1VsiBDiOiW6jk6pKuzT8ZQj615mGdih5JJy0bEj4lUYY62fiAnzm2GheXp5u26jaHeu8ZUFILBW23qMW/QFiIVIlKKYmcBKJkbT5o1wowjcrs1r/hJYiBQ/QkIlZX//+cFSyFKGVP/ZZZAefL/czD6ZZJP+O+Qa1TIOdTZephEpqdx+BNgWYmf4mgkCrzmsy1Fh1eAYl4o8cvJ8o9d4SY4+YiV0tWLaWSD9SkDm+B0kZ4BSp20Kd4GZ2BkIZhu+JHk+JfbjO9usyM+kdfSbS8rlyWSoTQ7GlC8Tr+/WIMZxn7BC4b68i80kRiIeBst2equraAnPQPhpNBgq04V9uQtzG14ynEDFICYVa1mldoqM3YioN3VjQbhsmKB1kB1Bcaslrq/d5duD0uR0AxoLm2JuN33MszJba54Sme6hMIQlSPZGpC3Rw8zSZmEpwLDyRvWFTylMWomMn2MkryI5gc3bdR879eE/Cwr6PJsA3rdQTjy94gz7F5RidxnrxghlNTDw3KZsxAxcBYj57hp0ELTWE2/2nb6hHMfSwPqBAFdv/kAeMoshl7oLnjgw07IfupFakqjokiWTCgcom/YDQNkcNBjgIA7zRqgsc1bySSWlY7LffXu6qdpBUXsJn3fV5graCcCBwPtRll1tJ1Ahbv9tfrKZvrEgLtXbquWzFd8mOX/DvvsmFkdlU0tMcxmg7I/4+kisJon8oZeaZjDAKmLkWFP5XqkXdEw0IcrH+Cvqk3xqrTv7/08BnyEQ3Lli3ZtcasFe3+eK3FDM13+emiFd2kK5vxKy2tvtvS8XYeJz8l+Y0Pm3eDCmoDUdGA6S1+IBoydA5HjU0OV8g1L49gQ8nCV7LsEOwLPjDRUgmIi3QFrevnj0LprRM15ZK6eB+arVZYEz3EnGp5v0x/d0oX7VdU2wqFgpUsMGmBK2M1SAnad1wY5cR3CTAVfFJIXJ4ipPKQzksXy/TZ71pFBaIUhg4Uq+gnVBCP6WYgs/vIWjoWQmatXHtxvocZSDEycY5kF+4RocqgLimmaNx0avD3mENWX/nIUwAdFfzlkl1NixCqPe+3MxFgICFwVIxhGFQXeQ17mkBdgSSoPaoWp7iFBSpwKGpeferx2vcTHbO9tvEToNVT+Lq1S05cyXsVNJJDW64ikAX5+2VAbm4pqlcHNqv1Coah4ssWYLg4/HXFu53Hy0gocXJtbcmQqUtnCd++0NKZFPrJBHzaANmPg5lQhH1Np6qAeLJvuBIAotQgyefvANGRzaIPtmw8tbAVssKlIGYEnODjccEhSQhx/YlwpoYsA9B4VhQ9+AanQvJDtwunSmTna9ijrYjaVTk2SK5O/P4Hr5iBxQyiyMMMAtcf4Biu24c+Vht37RJsSuww5S/P+GgokunDxFMQGwzwjJAyxlGXPeFrJVQVWv0gZETc/C9jjaJFAQpXffKGVCS0POFERQdlJJQSNjlt39x476GsmcpgDILkX8VeEBZx/sxVa1I8Nx7utlUV7W6SuqRxih23mbWASaF9u29EtJUXj7Z2UbDU7QHx3GRTFZOd5fa7iSoe1PB0dI0wvHpWPGtzZcR+swPVEQhgEIHzsXsCzmJ+w4RnVUASBEivE3O6UPnZjkJJOf3OE1B+wUD9GaoWGjJYXhfu/Lz4g1yeOrjGTXxEN7Upz2lizHPtOVmw4J64vM8Ac2wA+llIlgINM5Di2Wl87txqep60uI+ZMRgPpvHkSeRyl+8biUzKi+G53TEdHblGRavdpoWDeNHLZoz0Z7vZEQ+BD8NPucveyUE9k1owriANtLWajq1ph6XRkguQ8I0p3vmKAaTJaWnqAJ55xwa+P7e2WT6+q7Vypwo04eVrmTqsZmKMqkLFjswKgHi0+qKc5Rl8E0KV6qnc1q/S1vIONomGNv8ErWTWsDhxau2gLfZrKhS8vjBLdHOvTJDfz4kyumtQJxTmDGmxzs9qJ82B74Yxwwj76bEr8jQDxOKo5ccpqP0bCaWdTzvgMyqy7jpRIBWZLx0JCJwY03GA4eQxJ2Y2y3V0nJFISo5VkEr6hkMd3VHbBmapLiSv0p5CQKS2E6F5agRhF51XZQtgXQeQWfOCCIUnSFd2AIEN5xpYX4o0DqJgNz5CFjH1O6gBev09qYzdOmPm88YJ4CVyhz1NB+F+8IjHlV3Lp4KmBMNmL/tkIUBS4G0CW9aS3q8Aqx7B+NApKDHJ32R10FhpyKamHMP+y4ngv6Vab0lm5Fx0qWb2d2fW8RUB6v/9KVbgYoheNnu40Xe7oyYhwpow9Peu9kcrhzloXqEGEYxrrF2x1TDgzNTOvfPTRBMRbDO7Ic7CUijJ63nML2HtawNJ+xwp/Nq1S8TNVUnxCaSC6pqMWyIqGVNCPRHgs235gySVVSxSGXKndxTkGJofRHB5N3zuntq+BD1LJEwm15BmBE3b5sS7O5fkHHa0u3GODLTrwLFjFr7dBlppiNatY0XJWr2Lr+JZGzDQB2k+IeYW6lXEU5FsskxyD2CdEf6U6g+TIzEF0R7pUZ6JZ6hM4JVT1c09pORSWydH5YgisWNEL1yEGBf7Yzh3QRMeD77cImB4zn69b0hhyEbPaOi8NXQ5/ufcajVqC34elpxYHfj9q9MnSZP2Jb8Q4TJAlSBrQvs1KWy0AXw908THd40P8INTyLhhYDSwHuY24IheoTMX+P4XmjyPJX9zIsZqum1ihNlJO/sA5K4zPYmJRjAOMB95ENQgRlCLPbwNQVJdxKvossSNM3do2EMvPIx23Y2q79DWOmKRodpWaTDrCemvV+aUDBv7HmbX8gqWiRclw8FokvvOUmzczcu889qkdZ9CtNic516Mi8/znMTWY42loQE1YZCjecwPXBpqSV1sOryMxgjML0ldW+oiHDHBmuFbTmt9V6EYOnoVuSe+fmNEHvs09GYYTFcuxc+91S1YJE76XuWQEICapCgPFOAmJpA0GdDEIKO075p6ygqYC5LeLzfvipu1hb/ntANCcsmKsUeBwn5wYxTphyBnddShxwbQlV+7SNWPp5/pCuAvPBpaBCRg3PZVdkB+lG75vMABZYmhi+Wa9dP0sw+fZ3cTLgt3UfQ1AXYnb64ccF2JyQjUfAErIv9jnKgP7wp0iykYrDNKoLhpl93Xz/ACY3sQ0xm7AWjy7MLgbDKssf4WX8+qJWsA/Tn7L+p1FDRSp7y3OHYSJb8/5T8fv/WRuqy9WFDSfSSjDqjchSczt2qr4lvmg/4ZuNkBJe7IA3wStjDxVHwgBMafAoQMvq588RueqmerZEdAHc68OVzM+PAts8mTzNZ4eI1S3815LC7kwoVAvbeZO6p+NvRlFyH9XgQOBWFU2kA9jCbf6e59UbofflpFc6ZmkbZC6twFkhoESL1WDrjYyAuBLAEES8gY/qZDfGDFBCD1tYOC/hOTjt42+r2ezW3wbIhLyyBl+neKtme5E4YkxFYaZpkTW7dNFuVHBkgg4llaE61zvCabGmH+24PSllJscqz7/8qVsBTEholtlXxH05Ln2CUQZXnOVcuWBybR66liuI948AmnxO6ZWCSNsCcOlBR8U2rZlfgarZRR0nZAf1G9b1Gp5XVDbtyTmlarcaPtba1OAkagXLGgNm6cG3eOciirB1FoaoSH9EsJ8F9dpFCIXCTD4ZKSkVOJHzTkhi6L7NhY0InnyVSmZ4rgBrdhfwL+5vyIGpMgxJWy5178LY4OQCGThMmiKkWTLE7EZyXwDkrxE7y7PyakyezK5MTeOgDL0JEofJccwg9rMCPqc50NQrshapenECngWhNmOcgzwzFWyHtvZ5dfOihMI1z8XGtQzDaGtAIOA762fNdXzYRTCT6QuCYCQ4Y2EeZH8sDQMFJA8W2gK7ogrd0mQ3xbKPVMGCNE5NFrN5DnrSw/F4NbmG14h+gHBKk3O72aNgVf8p2F5GQTkRAdvnrtuPiaGq3SLCZiwselJfUoKpzITqDpS/KMJVM6RVAyiu6F/UJ1Q</EncodedData>
</AddOnInstructionDefinitions>
<Tags>
<Tag Name="Access_Report" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="AI3_Fault_Code" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="ALARM_ACTIVE" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Alarm_array" TagType="Base" DataType="BOOL" Dimensions="256" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0]]]>
</Data>
<Data Format="Decorated">
<Array DataType="BOOL" Dimensions="256" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
<Element Index="[32]" Value="0"/>
<Element Index="[33]" Value="0"/>
<Element Index="[34]" Value="0"/>
<Element Index="[35]" Value="0"/>
<Element Index="[36]" Value="0"/>
<Element Index="[37]" Value="0"/>
<Element Index="[38]" Value="0"/>
<Element Index="[39]" Value="0"/>
<Element Index="[40]" Value="0"/>
<Element Index="[41]" Value="0"/>
<Element Index="[42]" Value="0"/>
<Element Index="[43]" Value="0"/>
<Element Index="[44]" Value="0"/>
<Element Index="[45]" Value="0"/>
<Element Index="[46]" Value="0"/>
<Element Index="[47]" Value="0"/>
<Element Index="[48]" Value="0"/>
<Element Index="[49]" Value="0"/>
<Element Index="[50]" Value="0"/>
<Element Index="[51]" Value="0"/>
<Element Index="[52]" Value="0"/>
<Element Index="[53]" Value="0"/>
<Element Index="[54]" Value="0"/>
<Element Index="[55]" Value="0"/>
<Element Index="[56]" Value="0"/>
<Element Index="[57]" Value="0"/>
<Element Index="[58]" Value="0"/>
<Element Index="[59]" Value="0"/>
<Element Index="[60]" Value="0"/>
<Element Index="[61]" Value="0"/>
<Element Index="[62]" Value="0"/>
<Element Index="[63]" Value="0"/>
<Element Index="[64]" Value="0"/>
<Element Index="[65]" Value="0"/>
<Element Index="[66]" Value="0"/>
<Element Index="[67]" Value="0"/>
<Element Index="[68]" Value="0"/>
<Element Index="[69]" Value="0"/>
<Element Index="[70]" Value="0"/>
<Element Index="[71]" Value="0"/>
<Element Index="[72]" Value="0"/>
<Element Index="[73]" Value="0"/>
<Element Index="[74]" Value="0"/>
<Element Index="[75]" Value="0"/>
<Element Index="[76]" Value="0"/>
<Element Index="[77]" Value="0"/>
<Element Index="[78]" Value="0"/>
<Element Index="[79]" Value="0"/>
<Element Index="[80]" Value="0"/>
<Element Index="[81]" Value="0"/>
<Element Index="[82]" Value="0"/>
<Element Index="[83]" Value="0"/>
<Element Index="[84]" Value="0"/>
<Element Index="[85]" Value="0"/>
<Element Index="[86]" Value="0"/>
<Element Index="[87]" Value="0"/>
<Element Index="[88]" Value="0"/>
<Element Index="[89]" Value="0"/>
<Element Index="[90]" Value="0"/>
<Element Index="[91]" Value="0"/>
<Element Index="[92]" Value="0"/>
<Element Index="[93]" Value="0"/>
<Element Index="[94]" Value="0"/>
<Element Index="[95]" Value="0"/>
<Element Index="[96]" Value="0"/>
<Element Index="[97]" Value="0"/>
<Element Index="[98]" Value="0"/>
<Element Index="[99]" Value="0"/>
<Element Index="[100]" Value="0"/>
<Element Index="[101]" Value="0"/>
<Element Index="[102]" Value="0"/>
<Element Index="[103]" Value="0"/>
<Element Index="[104]" Value="0"/>
<Element Index="[105]" Value="0"/>
<Element Index="[106]" Value="0"/>
<Element Index="[107]" Value="0"/>
<Element Index="[108]" Value="0"/>
<Element Index="[109]" Value="0"/>
<Element Index="[110]" Value="0"/>
<Element Index="[111]" Value="0"/>
<Element Index="[112]" Value="0"/>
<Element Index="[113]" Value="0"/>
<Element Index="[114]" Value="0"/>
<Element Index="[115]" Value="0"/>
<Element Index="[116]" Value="0"/>
<Element Index="[117]" Value="0"/>
<Element Index="[118]" Value="0"/>
<Element Index="[119]" Value="0"/>
<Element Index="[120]" Value="0"/>
<Element Index="[121]" Value="0"/>
<Element Index="[122]" Value="0"/>
<Element Index="[123]" Value="0"/>
<Element Index="[124]" Value="0"/>
<Element Index="[125]" Value="0"/>
<Element Index="[126]" Value="0"/>
<Element Index="[127]" Value="0"/>
<Element Index="[128]" Value="0"/>
<Element Index="[129]" Value="0"/>
<Element Index="[130]" Value="0"/>
<Element Index="[131]" Value="0"/>
<Element Index="[132]" Value="0"/>
<Element Index="[133]" Value="0"/>
<Element Index="[134]" Value="0"/>
<Element Index="[135]" Value="0"/>
<Element Index="[136]" Value="0"/>
<Element Index="[137]" Value="0"/>
<Element Index="[138]" Value="0"/>
<Element Index="[139]" Value="0"/>
<Element Index="[140]" Value="0"/>
<Element Index="[141]" Value="0"/>
<Element Index="[142]" Value="0"/>
<Element Index="[143]" Value="0"/>
<Element Index="[144]" Value="0"/>
<Element Index="[145]" Value="0"/>
<Element Index="[146]" Value="0"/>
<Element Index="[147]" Value="0"/>
<Element Index="[148]" Value="0"/>
<Element Index="[149]" Value="0"/>
<Element Index="[150]" Value="0"/>
<Element Index="[151]" Value="0"/>
<Element Index="[152]" Value="0"/>
<Element Index="[153]" Value="0"/>
<Element Index="[154]" Value="0"/>
<Element Index="[155]" Value="0"/>
<Element Index="[156]" Value="0"/>
<Element Index="[157]" Value="0"/>
<Element Index="[158]" Value="0"/>
<Element Index="[159]" Value="0"/>
<Element Index="[160]" Value="0"/>
<Element Index="[161]" Value="0"/>
<Element Index="[162]" Value="0"/>
<Element Index="[163]" Value="0"/>
<Element Index="[164]" Value="0"/>
<Element Index="[165]" Value="0"/>
<Element Index="[166]" Value="0"/>
<Element Index="[167]" Value="0"/>
<Element Index="[168]" Value="0"/>
<Element Index="[169]" Value="0"/>
<Element Index="[170]" Value="0"/>
<Element Index="[171]" Value="0"/>
<Element Index="[172]" Value="0"/>
<Element Index="[173]" Value="0"/>
<Element Index="[174]" Value="0"/>
<Element Index="[175]" Value="0"/>
<Element Index="[176]" Value="0"/>
<Element Index="[177]" Value="0"/>
<Element Index="[178]" Value="0"/>
<Element Index="[179]" Value="0"/>
<Element Index="[180]" Value="0"/>
<Element Index="[181]" Value="0"/>
<Element Index="[182]" Value="0"/>
<Element Index="[183]" Value="0"/>
<Element Index="[184]" Value="0"/>
<Element Index="[185]" Value="0"/>
<Element Index="[186]" Value="0"/>
<Element Index="[187]" Value="0"/>
<Element Index="[188]" Value="0"/>
<Element Index="[189]" Value="0"/>
<Element Index="[190]" Value="0"/>
<Element Index="[191]" Value="0"/>
<Element Index="[192]" Value="0"/>
<Element Index="[193]" Value="0"/>
<Element Index="[194]" Value="0"/>
<Element Index="[195]" Value="0"/>
<Element Index="[196]" Value="0"/>
<Element Index="[197]" Value="0"/>
<Element Index="[198]" Value="0"/>
<Element Index="[199]" Value="0"/>
<Element Index="[200]" Value="0"/>
<Element Index="[201]" Value="0"/>
<Element Index="[202]" Value="0"/>
<Element Index="[203]" Value="0"/>
<Element Index="[204]" Value="0"/>
<Element Index="[205]" Value="0"/>
<Element Index="[206]" Value="0"/>
<Element Index="[207]" Value="0"/>
<Element Index="[208]" Value="0"/>
<Element Index="[209]" Value="0"/>
<Element Index="[210]" Value="0"/>
<Element Index="[211]" Value="0"/>
<Element Index="[212]" Value="0"/>
<Element Index="[213]" Value="0"/>
<Element Index="[214]" Value="0"/>
<Element Index="[215]" Value="0"/>
<Element Index="[216]" Value="0"/>
<Element Index="[217]" Value="0"/>
<Element Index="[218]" Value="0"/>
<Element Index="[219]" Value="0"/>
<Element Index="[220]" Value="0"/>
<Element Index="[221]" Value="0"/>
<Element Index="[222]" Value="0"/>
<Element Index="[223]" Value="0"/>
<Element Index="[224]" Value="0"/>
<Element Index="[225]" Value="0"/>
<Element Index="[226]" Value="0"/>
<Element Index="[227]" Value="0"/>
<Element Index="[228]" Value="0"/>
<Element Index="[229]" Value="0"/>
<Element Index="[230]" Value="0"/>
<Element Index="[231]" Value="0"/>
<Element Index="[232]" Value="0"/>
<Element Index="[233]" Value="0"/>
<Element Index="[234]" Value="0"/>
<Element Index="[235]" Value="0"/>
<Element Index="[236]" Value="0"/>
<Element Index="[237]" Value="0"/>
<Element Index="[238]" Value="0"/>
<Element Index="[239]" Value="0"/>
<Element Index="[240]" Value="0"/>
<Element Index="[241]" Value="0"/>
<Element Index="[242]" Value="0"/>
<Element Index="[243]" Value="0"/>
<Element Index="[244]" Value="0"/>
<Element Index="[245]" Value="0"/>
<Element Index="[246]" Value="0"/>
<Element Index="[247]" Value="0"/>
<Element Index="[248]" Value="0"/>
<Element Index="[249]" Value="0"/>
<Element Index="[250]" Value="0"/>
<Element Index="[251]" Value="0"/>
<Element Index="[252]" Value="0"/>
<Element Index="[253]" Value="0"/>
<Element Index="[254]" Value="0"/>
<Element Index="[255]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="ALARM_PAGE_SCADA" TagType="Base" DataType="BOOL" Dimensions="96" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[2#0,2#1,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#1,2#0,2#1,2#1,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0]]]>
</Data>
<Data Format="Decorated">
<Array DataType="BOOL" Dimensions="96" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="1"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="1"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="1"/>
<Element Index="[14]" Value="1"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
<Element Index="[32]" Value="0"/>
<Element Index="[33]" Value="0"/>
<Element Index="[34]" Value="0"/>
<Element Index="[35]" Value="0"/>
<Element Index="[36]" Value="0"/>
<Element Index="[37]" Value="0"/>
<Element Index="[38]" Value="0"/>
<Element Index="[39]" Value="0"/>
<Element Index="[40]" Value="0"/>
<Element Index="[41]" Value="0"/>
<Element Index="[42]" Value="0"/>
<Element Index="[43]" Value="0"/>
<Element Index="[44]" Value="0"/>
<Element Index="[45]" Value="0"/>
<Element Index="[46]" Value="0"/>
<Element Index="[47]" Value="0"/>
<Element Index="[48]" Value="0"/>
<Element Index="[49]" Value="0"/>
<Element Index="[50]" Value="0"/>
<Element Index="[51]" Value="0"/>
<Element Index="[52]" Value="0"/>
<Element Index="[53]" Value="0"/>
<Element Index="[54]" Value="0"/>
<Element Index="[55]" Value="0"/>
<Element Index="[56]" Value="0"/>
<Element Index="[57]" Value="0"/>
<Element Index="[58]" Value="0"/>
<Element Index="[59]" Value="0"/>
<Element Index="[60]" Value="0"/>
<Element Index="[61]" Value="0"/>
<Element Index="[62]" Value="0"/>
<Element Index="[63]" Value="0"/>
<Element Index="[64]" Value="0"/>
<Element Index="[65]" Value="0"/>
<Element Index="[66]" Value="0"/>
<Element Index="[67]" Value="0"/>
<Element Index="[68]" Value="0"/>
<Element Index="[69]" Value="0"/>
<Element Index="[70]" Value="0"/>
<Element Index="[71]" Value="0"/>
<Element Index="[72]" Value="0"/>
<Element Index="[73]" Value="0"/>
<Element Index="[74]" Value="0"/>
<Element Index="[75]" Value="0"/>
<Element Index="[76]" Value="0"/>
<Element Index="[77]" Value="0"/>
<Element Index="[78]" Value="0"/>
<Element Index="[79]" Value="0"/>
<Element Index="[80]" Value="0"/>
<Element Index="[81]" Value="0"/>
<Element Index="[82]" Value="0"/>
<Element Index="[83]" Value="0"/>
<Element Index="[84]" Value="0"/>
<Element Index="[85]" Value="0"/>
<Element Index="[86]" Value="0"/>
<Element Index="[87]" Value="0"/>
<Element Index="[88]" Value="0"/>
<Element Index="[89]" Value="0"/>
<Element Index="[90]" Value="0"/>
<Element Index="[91]" Value="0"/>
<Element Index="[92]" Value="0"/>
<Element Index="[93]" Value="0"/>
<Element Index="[94]" Value="0"/>
<Element Index="[95]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="AO2_Fault_Code" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="AO_Fault_Code" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="ATS_AUTO_XA" TagType="Base" DataType="Alarm_Ctrl" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[65567,0,0,14,9,0,0.00000000e+000,0,[2722975,0,0],[0,0,0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Alarm_Ctrl">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Raw_Input" DataType="BOOL" Value="1"/>
<DataValueMember Name="Dlay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm_Chan" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Oper_Ena" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sys_Ena" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Latch_Ena" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_OS" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="W911_Ena" DataType="BOOL" Value="0"/>
<DataValueMember Name="W911_Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Scada_alm_page" DataType="INT" Radix="Decimal" Value="14"/>
<DataValueMember Name="Dialer_Reset_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Gen_Alm_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Operator_Alarm_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Total_Dialer_Channel" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="Alarm_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Dlay_Countdown" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ack_Dlay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Ack_Dlay_Countdown" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Reverse_Input" DataType="BOOL" Value="1"/>
<DataValueMember Name="Email_Ena" DataType="BOOL" Value="0"/>
<DataValueMember Name="Email_Alm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="ATS_FTS_XA" TagType="Base" DataType="Alarm_Ctrl" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
